URL: https://www.gdfdiesel.com/cpzxMI/info_14.aspx?itemid=292&cid=72
Accessed: 2026-11-13

广州柴油机厂股份有限公司
EN
新机销售电话： 020-81585016
配件销售电话： 020-81801008
网站首页
关于我们
公司简介
企业文化
发展历程
质量管理
资质证书
新闻中心
业绩介绍
业绩展示
产品中心
船用柴油//天然气发动机
渔船用柴油机
船用发电机组
陆用发电机组
公司期刊
招标公告
工程招标
采购招标
资产处置
中标公告
人才招聘
客服中心
客服联系方式
联系我们
联系信息
您的位置： 首页 > 产品中心 > 陆用发电机组 > G26系列 产品中心 · Product
1900-2850kw
产品详细
详细属性
| 陆用发电机组 generator set | | | | | | | | | |
| 项目 Items | 单 位 Unit | | | | | | | | | |
| 系列Series | | 6G26系列 | 8G26系列 | 9G26系列
| 机组型号 Gen-Set Model | | G C 1825 LAH | G C1900LAH | G C1635LAH | G C1700LAH | G C2430LAH | G C2530LAH | G C2160LAH | G C2250LAH | G C2735LAH | G C2850LAH
| 发动机型号 Engine Model | | 6 G26 | 6 G26-2 | 8G26 | 8G26-2 | 9G26
| 机组功率Power | kW | 1825 | 1900 | 1635 | 1700 | 2430 | 2530 | 2160 | 2250 | 2735 | 2850
| 频率 Frequency | Hz | 60 | 50 | 60 | 50 | 60 | 50 | 60 | 50 | 60 | 50
| 转速Speed | r/min | 720 | 750 | 720 | 750 | 720 | 750 | 720 | 750 | 720 | 750
| 外形尺寸 Outline dimension (长×宽×高) (L×B×H) | mm | 8152×2152×3120 | 9042×2152×3120 | 9487×2152×3120
| 重量 Weight | kg | 53000 | 61000 | 74300
| 燃料类型 Fuel type | | 380cSt/50℃ HFO | 380cSt/50℃ HFO | 380cSt/50℃ HFO
| | | | | | | | | | | |
| 说明Explantions： | | | | | | | | | |
| 1 、各型号机组的供货范围，按相应技术文件执行。 | | | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files. |
| 2 、所有机型均 可提供 400V 、 690V 、 6600V 、 11000V 等不同电压的产品。 | | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | | | | |
友情链接
暂无记录
新闻中心 |
公司简介 |
企业文化 |
发展历程 |
质量管理 |
资质证书 |
公司简介 |
联系信息
Copyright © 2015 广州柴油机厂股份有限公司ALL Rights Reserved. Designed by Wanhu
粤ICP备06031473号
粤公网安备 44010302000935号
