URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=390&cid=
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
2000KW
Detailed product
Detailed properties
| Marine generator set | | |
| Items | Unit | | |
| Series | |
| Gen-Set Model | | CCFJ1250J-W | CCFJ1600J-W | CCFJ2000J-W
| Engine Model | | 6320ZCd-4 | 8320ZCd-4 | 8 320ZCd-8
| Power | kW | 1250 | 1600 | 2000
| Frequency | Hz | 50 | 50 | 5 0/60
| Speed | r/min | 500 | 500 | 5 00/514
| Outline dimension (L×B×H) | mm | 8 060×2290×2900 | 9 750×2300×3380 | 9 809×2000×3380
| Weight | kg | 35000 | 45000 | 49800
| Certificate | | C CS
| Fuel type | | 180cSt/50 ℃ HFO 、 MDO 、 MGO
| | | | |
| Explantions： | | |
| | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | |
| All the model engines can meet IMO Tire Ⅱ requirements. Voltage of generator set appointed by customer, such as 400V, 690V, 6600V, 11000V.
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
