URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=391&cid=
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
1825-2850KW
Detailed product
Detailed properties
| Marine generator set | | | | | |
| Items | Unit | | | | | |
| Series | | 6G26series | 8G26series | 9G26series
| Gen-Set Model | | CCFJ1825J-W | CCFJ 1900 J-W | CCFJ 2430 J-W | CCFJ 2530 J-W | CCFJ 2735 J-W | CCFJ 2850 J-W
| Engine Model | | 6 G26 | 8 G26 | 9G26
| Power | kW | 1825 | 1900 | 2430 | 2530 | 2735 | 2850
| Frequency | Hz | 60 | 50 | 60 | 50 | 60 | 50
| Speed | r/min | 720 | 750 | 720 | 750 | 720 | 750
| Outline dimension (L×B×H) | mm | 8152×2152×3120 | 9042×2152×3120 | 9487×2152×3120
| Weight | kg | 53000 | 61000 | 74300
| Certificate | | C CS
| Fuel type | | 380cSt/50℃ HFO
| | | | | | | |
| Explantions： | | | | | |
| | | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | | | | |
| All the model engines can meet IMO Tire Ⅱ requirements. Voltage of generator set appointed by customer, such as 400V, 690V, 6600V, 11000V.
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
