URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=395&cid=
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
1230-1650KW
Detailed product
Detailed properties
| generator set | |
| Items | Unit | |
| Series | | CS21
| Gen-Set Model | | C CFJ1200J-W | CCFJ1470J-W
| Engine Model | | 6CS21/32CR | 8 CS21/32
| Power | kW | 1200 | 1470
| Frequency | Hz | 50 | 60
| Speed | r/min | 1000 | 900
| Outline dimension (L×B×H) | mm | 5690×1910×2830 | 7401×2303×2675
| Weight | kg | ≈ 26000 | ≈ 30000
| Certificate | | C CS/ZY | C C S
| Fuel type | | 轻油 | 180cSt/50℃ HFO
| | | |
| Explantions： | |
| | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | |
| All the model engines can meet IMO Tire Ⅱ requirements. Voltage of generator set appointed by customer, such as 400V, 690V, 6600V, 11000V.
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
