URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=396&cid=
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
1900-2850KW
Detailed product
Detailed properties
| generator set | | | | | | | | | |
| Items | Unit | | | | | | | | | |
| Series | | 6G26series | 8G26series | 9G26series
| Gen-Set Model | | G C 1825 LAH | G C1900LAH | G C1635LAH | G C1700LAH | G C2430LAH | G C2530LAH | G C2160LAH | G C2250LAH | G C2735LAH | G C2850LAH
| Engine Model | | 6 G26 | 6 G26-2 | 8G26 | 8G26-2 | 9G26
| Power | kW | 1825 | 1900 | 1635 | 1700 | 2430 | 2530 | 2160 | 2250 | 2735 | 2850
| Frequency | Hz | 60 | 50 | 60 | 50 | 60 | 50 | 60 | 50 | 60 | 50
| Speed | r/min | 720 | 750 | 720 | 750 | 720 | 750 | 720 | 750 | 720 | 750
| Outline dimension (L×B×H) | mm | 8152×2152×3120 | 9042×2152×3120 | 9487×2152×3120
| Weight | kg | 53000 | 61000 | 74300
| Fuel type | | 380cSt/50℃ HFO | 380cSt/50℃ HFO | 380cSt/50℃ HFO
| | | | | | | | | | | |
| Explantions： | | | | | | | | | |
| | | | | | | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | | | | | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | | | | | |
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
