URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=397&cid=
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
2500-4180KW
Detailed product
Detailed properties
| generator set | | | | |
| Items | Unit | | | | |
| Series | | G32
| Gen-Set Model | | GC2500LA | GC2750LA | GC3380LA | GC3700LA | GC4180LA
| Engine Model | | 6 G32 | 6 G32A | 8G32 | 8G32A | 9G32
| Power | kW | 2500 | 2750 | 3380 | 3700 | 4180
| Frequency | Hz | 5 0/60 | 5 0/60 | 5 0/60 | 5 0/60 | 5 0/60
| Speed | r/min | 600 | 600 | 600 | 600 | 600
| Outline dimension (L×B×H) | mm | 9 195×2720×3490 | 9 195×2720×3490 | 1 0618 ×2 850 × 3455 | 1 0618 ×2 850 × 3455 | 1 1400 × 2850 × 3745
| Weight | kg | 55800 | 55800 | 75000 | 75000 | 87000
| Fuel type | | 380cSt/50℃ HFO | 380cSt/50℃ HFO | 380cSt/50℃ HFO | 380cSt/50℃ HFO | 380cSt/50℃ HFO
| | | | | | |
| Explantions： | | | | |
| | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | |
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
