URL: https://www.gdfdiesel.com/cpzxMI/info_61.aspx?itemid=388
Accessed: 2026-11-13

Guangzhou diesel engine factory Limited by Share Ltd
中文
Business Consulting Hotline： 020-81585016
Order hotline： 020-81801008
Home
About us
Corporate culture
Development history
Quality Assurance
Qualification certificate
News
Performance introduction
results showcase
Product Center
Marine diesel ∥ gas engine
Fishing engine
Marine generating set
Land generating set
Company Journal
Tender notice
Project bidding
Procurement bidding
Asset disposal
Bid announcement
Job
Service
Service contact
Contact us
Contact information
Your location： Home > Product Center
Product Center
· Product
Marine generator set
Detailed product
Detailed properties
| Marine generator set | | | | | | |
| Items | Unit | | | | | | |
| Series | | 230 | | | | | |
| Gen-Set Model | | CCFJ550J-W | CCFJ660J-W | CCFJ750J-W | CCFJ704J-W | CCFJ880J-W | CCFJ944J-W | CCFJ960J-W
| Engine Model | | 6 230ZD | 6 230ZD | 6 230ZD | 6 230ZD | 8 230ZD | 8 230ZD | 8230ZD
| Power | kW | 550 | 660 | 750 | 704 | 880 | 944 | 960
| Frequency | Hz | 5 0/60 | 5 0/60 | 50 | 60 | 5 0/60 | 60 | 50
| Speed | r/min | 7 50/720 | 7 50/720 | 750 | 720 | 7 50/720 | 720 | 750
| Outline dimension (L×B×H) | mm | 5743×1534×2522 | 5673×1634×2522 | 5673×1634×2522 | 5673×1634×2522 | 6629×1634×2573 | 6629×1634×2573 | 6629×1634×2573
| Weight | kg | 18000 | 18500 | 18500 | 18500 | 23000 | 23500 | 23500
| Certificate | | C CS | C CS | C CS | C CS | C CS | C CS | C CS
| Fuel type | | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO | LDO/MDO 、 180-380cSt/50 ℃ HFO
| | | | | | | | |
| Explantions： | | | | | | |
| | | | | | | | |
| The delivery scope for each model engines shall be performed as per the corresponding technical files.
| | | | | | | | |
| All the model engines can select of different voltages, such as 400V, 690V, 6600V, 11000V. | | | | |
Friendship link
暂无记录
Company profile |
Corporate culture |
Development history |
Quality Assurance |
Qualification certificate |
|
News |
Company profile
|
Contact information
Copyright © 2015 Guangzhou diesel engine factory Limited by Share Ltd
ALL Rights Reserved. Designed by Wanhu
Guangdong ICP preparation 15015732 -1
粤公网安备 44010302000935号
