URL: https://www.gekoeisemann.com/produkte/p/style-01-ej5na-adcjn-w2gw6-8728l-5ybnz-e8g4g-y8lsh-2b69x-ega5f-g8jgc-77eg7-p7ptw-byfdy-wjk39-mbmh2
Accessed: 2026-11-14

35019 ED-S/ZEDA RSS 'Stage V' — Geko & Eisemann
0
Zum Inhalt springen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Menü öffnen
Menü schließen
Menü öffnen
Menü schließen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Ordner:
Heimlösungen
Zurück
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Ordner:
Handwerk und Gewerbe
Zurück
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Ordner:
Feuerwehr und BOS
Zurück
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Zurück
Product Finder
Produkte
&rsaquo;
35019 ED-S/ZEDA RSS 'Stage V'
Bild 1 von 1
35019 ED-S/ZEDA RSS 'Stage V'
0,00 $
Marke: Geko
Bestellnummer: 987254
Serie: Serie 19
Globale Artikelidentnummer: 4038469235530
Katalog Pos. Nr.: 98
Laufzeit bei 25% Last (h): 58,25
Laufzeit bei 50% Last (h): 33,25
Laufzeit bei 75% Last (h): 25
Laufzeit bei 100% Last (h): 17,25
Festanschluss: Ja
Steckdose Schuko (Stk.): 2
Steckdose CEE 5 pol. 16A (Stk.): 1
Steckdose CEE 5 pol. 32A (Stk.): 1
Steckdose CEE 5 pol. 63A (Stk.): 1
Länge (mm): 2.370
Breite (mm): 950
Höhe (mm): 1.500
Motorhersteller: Hatz
Motortyp: 4H50 TICD
Zylinder: 4
Leistung Motornenndrehzahl (kW): 55
Kraftstoff: Diesel
Abgasnorm: Stage V
Ölfüllmenge (l): 7
Kühlsystem: Wasser
Bordspannung (V): 12
Drehzahlregelung: elektrisch
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 140
Gewicht (kg): 1238
Drehzahl (1/min): 1500
Schallleistungspegel dB(A): 88
Schalldruckpegel dB(A): 60
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 35
Spannung 3~ (V): 400
Strom 3~ (A): 50
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 8523
Gehäusetyp: vollgekapselt
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
In den Warenkorb
Hinzugefügt!
Marke: Geko
Bestellnummer: 987254
Serie: Serie 19
Globale Artikelidentnummer: 4038469235530
Katalog Pos. Nr.: 98
Laufzeit bei 25% Last (h): 58,25
Laufzeit bei 50% Last (h): 33,25
Laufzeit bei 75% Last (h): 25
Laufzeit bei 100% Last (h): 17,25
Festanschluss: Ja
Steckdose Schuko (Stk.): 2
Steckdose CEE 5 pol. 16A (Stk.): 1
Steckdose CEE 5 pol. 32A (Stk.): 1
Steckdose CEE 5 pol. 63A (Stk.): 1
Länge (mm): 2.370
Breite (mm): 950
Höhe (mm): 1.500
Motorhersteller: Hatz
Motortyp: 4H50 TICD
Zylinder: 4
Leistung Motornenndrehzahl (kW): 55
Kraftstoff: Diesel
Abgasnorm: Stage V
Ölfüllmenge (l): 7
Kühlsystem: Wasser
Bordspannung (V): 12
Drehzahlregelung: elektrisch
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 140
Gewicht (kg): 1238
Drehzahl (1/min): 1500
Schallleistungspegel dB(A): 88
Schalldruckpegel dB(A): 60
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 35
Spannung 3~ (V): 400
Strom 3~ (A): 50
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 8523
Gehäusetyp: vollgekapselt
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
METALLWARENFABRIK GEMMINGEN GMBH
Industriestraße 1
75050 Gemmingen
Tel.: +49 72 67 80 6-0
Fax: +49 72 67 80 6-100
Kontakt
ANWENDERBEREICHE
HEIMLÖSUNGEN
HANDWERK/GEWERBE
FEUERWEHR UND BOS
GROßGERÄT E
> ZUR MG HAUPTSEITE
Product Finder
DIN EN ISO 9001:2015
UNTERNEHMEN
QUALITÄTSPOLITIK
KARRIERE
AKADEMIE
IMPRESSUM
DATENSCHUTZ
COOKIE-EINSTELLUNGEN
AGB
GENDER-HINWEIS
Keine Ergebnisse gefunden
© 2026 | Metallwarenfabrik Gemmingen GmbH | Site by: 1to3go • just that simple
