URL: https://www.gekoeisemann.com/produkte/p/style-01-ej5na-adcjn-w2gw6-8728l-5ybnz-e8g4g-y8lsh-2b69x-ega5f-g8jgc-j4w36-w9g9t-9hbcx-ztlla-jw3ge-6cwyn
Accessed: 2026-11-14

20014 ED-S/DEDA offen — Geko & Eisemann
0
Zum Inhalt springen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Menü öffnen
Menü schließen
Menü öffnen
Menü schließen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Ordner:
Heimlösungen
Zurück
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Ordner:
Handwerk und Gewerbe
Zurück
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Ordner:
Feuerwehr und BOS
Zurück
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Zurück
Product Finder
Produkte
&rsaquo;
20014 ED-S/DEDA offen
Bild 1 von 1
20014 ED-S/DEDA offen
0,00 $
Marke: Geko
Bestellnummer: 986992
Serie: Serie 14
Globale Artikelidentnummer: 4038469100333
Katalog Pos. Nr.: 31
Laufzeit bei 25% Last (h): 64
Laufzeit bei 50% Last (h): 51,6
Laufzeit bei 75% Last (h): 40
Laufzeit bei 100% Last (h): 30,2
Festanschluss: Ja
Länge (mm): 1.420
Breite (mm): 910
Höhe (mm): 1.100
Motorhersteller: Deutz
Motortyp: F3M2011
Zylinder: 3
Kraftstoff: Diesel
Ölfüllmenge (l): 8,5
Kühlsystem: Öl
Bordspannung (V): 12
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 160
Gewicht (kg): 555
Drehzahl (1/min): 1500
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 20
Spannung 3~ (V): 400
Strom 3~ (A): 29
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 6280
Gehäusetyp: offen
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
In den Warenkorb
Hinzugefügt!
Marke: Geko
Bestellnummer: 986992
Serie: Serie 14
Globale Artikelidentnummer: 4038469100333
Katalog Pos. Nr.: 31
Laufzeit bei 25% Last (h): 64
Laufzeit bei 50% Last (h): 51,6
Laufzeit bei 75% Last (h): 40
Laufzeit bei 100% Last (h): 30,2
Festanschluss: Ja
Länge (mm): 1.420
Breite (mm): 910
Höhe (mm): 1.100
Motorhersteller: Deutz
Motortyp: F3M2011
Zylinder: 3
Kraftstoff: Diesel
Ölfüllmenge (l): 8,5
Kühlsystem: Öl
Bordspannung (V): 12
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 160
Gewicht (kg): 555
Drehzahl (1/min): 1500
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 20
Spannung 3~ (V): 400
Strom 3~ (A): 29
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 6280
Gehäusetyp: offen
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
METALLWARENFABRIK GEMMINGEN GMBH
Industriestraße 1
75050 Gemmingen
Tel.: +49 72 67 80 6-0
Fax: +49 72 67 80 6-100
Kontakt
ANWENDERBEREICHE
HEIMLÖSUNGEN
HANDWERK/GEWERBE
FEUERWEHR UND BOS
GROßGERÄT E
> ZUR MG HAUPTSEITE
Product Finder
DIN EN ISO 9001:2015
UNTERNEHMEN
QUALITÄTSPOLITIK
KARRIERE
AKADEMIE
IMPRESSUM
DATENSCHUTZ
COOKIE-EINSTELLUNGEN
AGB
GENDER-HINWEIS
Keine Ergebnisse gefunden
© 2026 | Metallwarenfabrik Gemmingen GmbH | Site by: 1to3go • just that simple
