URL: https://www.gekoeisemann.com/produkte/p/style-01-ej5na-adcjn-w2gw6-8728l-5ybnz-e8g4g-y8lsh-2b69x-ega5f-g8jgc-77eg7-ytja3-lxckh-cggzj-my2te-8n7z8-b2546-ybrx2-scamr-e9ry9-4xcc7-pbpsp
Accessed: 2026-11-14

15014 ED-S/MEDA SS IS10 — Geko & Eisemann
0
Zum Inhalt springen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Menü öffnen
Menü schließen
Menü öffnen
Menü schließen
Heimlösungen
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Handwerk und Gewerbe
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Feuerwehr und BOS
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Product Finder
Ordner:
Heimlösungen
Zurück
Alle Produkte
Garten, Camping, Party
Heim und Hauswerker
Forst und Landerwirtschaft
Haus und Notstrom
Ordner:
Handwerk und Gewerbe
Zurück
Alle Produkte
Bau
Handwerk
Forst und Landwirtschaft
Ordner:
Feuerwehr und BOS
Zurück
EISEMANN. Für die Helden im Alltag
Produkte nach DIN für Feuerwehren und BOS
Combilight KH-22 Ex
Großgeräte und Sonderaufbauten
Unternehmen
Service
Werksvertretungen
Karriere
Zur MG Hauptseite
Download
GEKO | EISEMANN Onlineshop
Deutsch
Zurück
Product Finder
Produkte
&rsaquo;
15014 ED-S/MEDA SS IS10
Bild 1 von 1
15014 ED-S/MEDA SS IS10
0,00 $
Marke: Geko
Bestellnummer: 987240
Serie: Serie 14
Globale Artikelidentnummer: 4038469101354
Katalog Pos. Nr.: 92
Laufzeit bei 50% Last (h): 85
Laufzeit bei 100% Last (h): 50
Festanschluss: Nein
Steckdose Schuko (Stk.): 1
Steckdose CEE 5 pol. 32A (Stk.): 1
Länge (mm): 1.645
Breite (mm): 735
Höhe (mm): 1.180
Motorhersteller: Mitsubishi
Motortyp: S4L2
Zylinder: 4
Kraftstoff: Diesel
Ölfüllmenge (l): 6
Kühlsystem: Wasser
Bordspannung (V): 12
Drehzahlregelung: mechanisch
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 205
Gewicht (kg): 572
Drehzahl (1/min): 1500
Schallleistungspegel dB(A): 61
Schalldruckpegel dB(A): 33
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 15
Spannung 3~ (V): 400
Strom 3~ (A): 21
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 6280
Gehäusetyp: vollgekapselt
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
In den Warenkorb
Hinzugefügt!
Marke: Geko
Bestellnummer: 987240
Serie: Serie 14
Globale Artikelidentnummer: 4038469101354
Katalog Pos. Nr.: 92
Laufzeit bei 50% Last (h): 85
Laufzeit bei 100% Last (h): 50
Festanschluss: Nein
Steckdose Schuko (Stk.): 1
Steckdose CEE 5 pol. 32A (Stk.): 1
Länge (mm): 1.645
Breite (mm): 735
Höhe (mm): 1.180
Motorhersteller: Mitsubishi
Motortyp: S4L2
Zylinder: 4
Kraftstoff: Diesel
Ölfüllmenge (l): 6
Kühlsystem: Wasser
Bordspannung (V): 12
Drehzahlregelung: mechanisch
E-Start: Ja
Generatortyp: synchron
Tankvolumen (l): 205
Gewicht (kg): 572
Drehzahl (1/min): 1500
Schallleistungspegel dB(A): 61
Schalldruckpegel dB(A): 33
Frequenz (Hz): 50
Spannung 1~ (V): 230
Elektr. Leistung 3~ (kVA): 15
Spannung 3~ (V): 400
Strom 3~ (A): 21
Leistungsfaktor 3~ (cosφ): 0,8
Schutzart: 23
DIN-Norm: 6280
Gehäusetyp: vollgekapselt
__________
Für nähere Informationen zu diesem Produkt klicken Sie bitte unten.
Produktdaten Anfordern
__________
METALLWARENFABRIK GEMMINGEN GMBH
Industriestraße 1
75050 Gemmingen
Tel.: +49 72 67 80 6-0
Fax: +49 72 67 80 6-100
Kontakt
ANWENDERBEREICHE
HEIMLÖSUNGEN
HANDWERK/GEWERBE
FEUERWEHR UND BOS
GROßGERÄT E
> ZUR MG HAUPTSEITE
Product Finder
DIN EN ISO 9001:2015
UNTERNEHMEN
QUALITÄTSPOLITIK
KARRIERE
AKADEMIE
IMPRESSUM
DATENSCHUTZ
COOKIE-EINSTELLUNGEN
AGB
GENDER-HINWEIS
Keine Ergebnisse gefunden
© 2026 | Metallwarenfabrik Gemmingen GmbH | Site by: 1to3go • just that simple
