URL: https://www.generac.com/industrial-products/stationary-generators/500kw-industrial-generator-15-2l-sd500/
Accessed: 2026-11-09

500kW Diesel Generator | Industrial Power | SD500 | Generac
Skip to main content
Residential
Industrial
Residential
Industrial
Products
Back to Main Menu
Products
Stationary Generators
Stationary Battery Energy Storage
Transfer Switches
Mobile Generators
Light Towers
Heaters
Pumps
Mobile Battery Energy Storage
Microgrid Solutions
Back to Main Menu
Microgrid Solutions
About Microgrids
Battery Energy Storage Systems
Microgrid Controllers
Business Connectivity
EV Chargers
Virtual Power Plants
Talk with an Expert
Industry Expertise
Back to Main Menu
Industry Expertise
Data Centers
Commercial & Business
Industrial & Manufacturing
Equipment Rentals
Retail & Hospitality
Healthcare
Education
Government
Oil & Gas
Telecommunications
Water Infrastructure
Tools & Resources
Back to Main Menu
Tools & Resources
Project Planning
Support & Manuals
Engineering Resources
Events
Case Studies
White Papers
Articles
Get Started
Back to Main Menu
Get Started
Find an Industrial Distributor
Find a Mobile Dealer
Talk to an Industrial Expert
Power Design Pro
Dealer locator
Talk to an Expert
Recall info
Company
Dealers & Installers
Privacy Notice & Practices
Privacy Notice & Practices
Industrial
...
Stationary Generators
Industrial Generator, 500kW
Stationary Generator | 500kW | Diesel | 15.2L
Model #: SD500
Request Pricing
Spec Sheet (PDF)
Size My Product
Remote Management
*L2 sound attenuated enclosure
Industrial Generator, 500kW | Diesel | 15.2L
Engineered for Maximum Reliability.
Generac’s 18.1 L 500 kW, 600 kW & 750 kW diesel generators deliver proven performance, durability, and scalability for large commercial and industrial operations. Designed and manufactured in Generac’s vertically integrated facilities, key components—including the alternator, control system, and enclosure—are engineered together to ensure seamless compatibility and superior quality. Easy to service and built to last, this generator provides the confidence your operation demands.
Features & Benefits
Proven 18.1 L Perkins Engine: Turbocharged and intercooled 6-cylinder engine delivers high efficiency, rapid load acceptance, and exceptional reliability under continuous operation.
POWERZONE® Pro Sync Controller: Advanced 7-inch color touchscreen controller with Modbus® RTU/TCP, Ethernet, and BMS integration—offering comprehensive system monitoring, diagnostics, and control.
Modular Power System (MPS) Paralleling: Easily scale capacity and redundancy with Generac’s plug-and-play MPS architecture, delivering up to 99.999% system reliability.
Industrial-Grade Alternator: Brushless permanent-magnet excitation design with Class H insulation and <3% THD provides clean, stable power for sensitive loads.
Engineered Enclosures: Generac-built steel and aluminum enclosures combine sound attenuation, corrosion resistance, and all-weather durability, available in multiple acoustic levels.
Performance
Prime Power Range: 540 kW Prime
Cooling System: Closed-Loop Pressurized with 50/50 Ethylene Glycol for reliability in all climates and reduced maintenance.
Fuel Type: Ultra-Low Sulfur Diesel (ASTM Specification) for a cleaner operation, regulatory compliance and equipment protection.
Sound Levels/Enclosures: Open and weather-protected enclosures with sound attenuation up to 75dBa at 23’ for stringent noise requirements.
Construction: Steel or aluminum with RhinoCoat™ powder-coated finish protects against rust, UV and weather for long-term durability
Product Snapshot
Power Nodes: 500 kW | 600 kW | 750 kW
Ideal For: Manufacturing plants, data centers, healthcare facilities, and municipal infrastructure requiring large-scale standby power.
Applications: Standby and parallel-ready systems where continuous reliability, serviceability, and scalability are critical.
Footprint: Open Unit Dims: 154 x 71 x 68" | SL2 Enclosed Dims: 290 x 71 x 151"
Operating Temperature: Up to 122 °F (50 °C) before derate
Certifications: EPA Certified Stationary Emergency, UL2200, NFPA 110 Compliant
Specifications
Current Model Shown:
SD500
MD500
Units:
US/Imperial
Metric
Fuel Type:
Diesel
Engine:
Perkins
Engine Type:
6-cyl in-line
Engine Size (Liters):
15.2
Engine Output (kW):
500
Running Watts (W):
500,000
kW/kVA Prime:
500/625
Engine Manufacturer:
Perkins
Open Set Footprint - L x W x H: inches (millimeters):
154.4 (3,923) x 71.0 (1,803) x 67.3 (1,709)
Enclosed Footprint - L x W x H: inches (millimeters):
207.4 (5,268) x 70.9 (1,800) x 114.1 (2,899)
Controller Type:
Power Zone Pro Sync
Weight (kg):
3,807
Weight (lb):
8,393
Enclosure:
Steel or Aluminum
Steel (kg):
1,624
Steel (lb):
3,580
Aluminum (kg):
783
Aluminum (lb):
1,726
HZ:
60
Emissions Compliance:
EPA Certified Emergency
See More
See Less
Size My Generator
Power Design Pro™ has revolutionized generator sizing and design to empower engineers like you!
Learn More
Microgrid Solutions
Your custom microgrid solution begins with best-in-class expert partnership.
Learn More
Generac Link
One platform. Every asset. Total control. Remote management with Generac Link unifies your power infrastructure.
Learn More
Transfer Switches
From light industrial applications all the way to the most demanding critical applications, Generac offers a complete line of Transfer Switches.
Learn More
Contact Us
US/Canada:
1-888-Generac
(436-​​3722)
International:
1-262-544-4811
Talk to an Expert
Find a Distributor
Owner Support
Connect
Facebook (Meta) icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/facebook-blue.svg" />
Linkedin icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/linkedin-blue.svg" />
X" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/twitter-blue.svg" />
YouTube Icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/youtube-blue.svg" />
About Us
Find a Dealer
Media Newsroom
Investors
Sustainability
Community
Generac International
Important Recall Information
Supplier Support
Careers at Generac
Professional Installation Programs
Become an Installation Partner
Builder Alliance
Find a Distributor
Generac 360
GENconnect
Generac Service
Generac University
Careers at Generac Dealers
© 2026 Generac Power Systems, Inc. All rights reserved. Privacy Notice & Practices
