URL: https://www.generac.com/industrial-products/stationary-generators/1000kw-industrial-generator-30-6l-sd1000/
Accessed: 2026-11-09

1000kW Diesel Generator 30.6L | Industrial Power | SDMD1000 | Generac
Skip to main content
Residential
Industrial
Residential
Industrial
Products
Back to Main Menu
Products
Stationary Generators
Stationary Battery Energy Storage
Transfer Switches
Mobile Generators
Light Towers
Heaters
Pumps
Mobile Battery Energy Storage
Microgrid Solutions
Back to Main Menu
Microgrid Solutions
About Microgrids
Battery Energy Storage Systems
Microgrid Controllers
Business Connectivity
EV Chargers
Virtual Power Plants
Talk with an Expert
Industry Expertise
Back to Main Menu
Industry Expertise
Data Centers
Commercial & Business
Industrial & Manufacturing
Equipment Rentals
Retail & Hospitality
Healthcare
Education
Government
Oil & Gas
Telecommunications
Water Infrastructure
Tools & Resources
Back to Main Menu
Tools & Resources
Project Planning
Support & Manuals
Engineering Resources
Events
Case Studies
White Papers
Articles
Get Started
Back to Main Menu
Get Started
Find an Industrial Distributor
Find a Mobile Dealer
Talk to an Industrial Expert
Power Design Pro
Dealer locator
Talk to an Expert
Recall info
Company
Dealers & Installers
Privacy Notice & Practices
Privacy Notice & Practices
Industrial
...
Stationary Generators
Industrial Generator, 1000kW
Stationary Generator | 1000kW | Diesel | 30.6L
Model #: SDMD1000
Request Pricing
Spec Sheet (PDF)
Size My Product
Remote Management
*L1 sound attenuated enclosure
Industrial Generator, 1000kW | Diesel | 30.6L
| Built for the Toughest Demands. Generac’s 30.6 L 900 kW & 1000 kW industrial diesel generators deliver uncompromising power, performance, and durability. As the workhorse of the industry, this generator is engineered to provide the reliability and longevity required in the harshest environments. Designed and built within Generac’s vertically integrated facilities, every component—engine, alternator, controls, and enclosure—is manufactured to meet the highest standards of quality and performance.
Features & Benefits
Proven 30.6 L Perkins Engine: Turbocharged and intercooled 8-cylinder diesel engine delivers exceptional load response, efficiency, and durability for mission-critical applications.
DSE G8601 Controller: Advanced digital controller with high-resolution display, integrated PLC functionality, Modbus® communication, and on-screen system diagnostics for intuitive operation.
Modular Power System (MPS) Paralleling: Easily scale capacity and redundancy across multiple units with Generac’s MPS architecture, offering up to 99.999% reliability and simplified system expansion.
Industrial Alternator: Brushless, permanent-magnet excitation alternator with Class H insulation and <5% THD ensures clean, stable power delivery to sensitive systems.
Engineered Enclosures: Generac-built steel and aluminum enclosures combine sound attenuation, corrosion resistance, and modular service access for all-weather reliability.
Performance
Prime Power: 810 kW
Cooling System: Closed-Loop Pressurized with 50/50 Ethylene Glycol for reliability in all climates and reduced maintenance.
Fuel Type: Ultra-Low Sulfur Diesel (ASTM Specification) for a cleaner operation, regulatory compliance and equipment protection.
Sound Levels/Enclosures: Open and Weather-Protected through Level 2 Sound-Attenuated Enclosures for stringent noise requirments.
Construction: Steel or aluminum with RhinoCoat™ powder-coated finish protects against rust, UV and weather for long-term durability
Product Snapshot
Power Nodes: 900 kW | 1000 kW
Ideal For: Data centers, hospitals, industrial facilities, and utilities requiring high-output standby or prime power solutions.
Applications: Standby and modular parallel systems where uptime, scalability, and long service life are essential.
Footprint: Approx. 210–329 in L × 102–106 in W × 91–187 in H (depending on enclosure and tank configuration)
Operating Temperature: Up to 122 °F (50 °C) before derate
Certifications: EPA Certified Stationary Emergency, UL2200, NFPA 110 Compliant
Specifications
Current Model Shown:
SDMD1000
Units:
US/Imperial
Metric
Fuel Type:
Diesel
Engine:
Perkins
Engine Size (Liters):
30.6
Engine Output (kW):
1,000
Running Watts (W):
1,000,000
kW/kVA Prime:
1000/1250
Engine Manufacturer:
Perkins
Open Set Footprint - L x W x H: inches (millimeters):
209.8 (5,328) x 102.0 (2,590) x 91.5 (2,325)
Enclosed Footprint - L x W x H: inches (millimeters):
304.0 (7,721) x 105.7 (2,685) x 137.0 (3,481)
Controller Type:
Deep Sea G8601 Controller
Weight (kg):
8,512
Weight (lb):
18,766
Enclosure:
Steel
Steel (kg):
3,130
Steel (lb):
6,901
Emissions Compliance:
EPA Certified Emergency
See More
See Less
Size My Generator
Power Design Pro™ has revolutionized generator sizing and design to empower engineers like you!
Learn More
Microgrid Solutions
Your custom microgrid solution begins with best-in-class expert partnership.
Learn More
Generac Link
One platform. Every asset. Total control. Remote management with Generac Link unifies your power infrastructure.
Learn More
Transfer Switches
From light industrial applications all the way to the most demanding critical applications, Generac offers a complete line of Transfer Switches.
Learn More
Contact Us
US/Canada:
1-888-Generac
(436-​​3722)
International:
1-262-544-4811
Talk to an Expert
Find a Distributor
Owner Support
Connect
Facebook (Meta) icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/facebook-blue.svg" />
Linkedin icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/linkedin-blue.svg" />
X" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/twitter-blue.svg" />
YouTube Icon" src="/contentassets/f6cb0f7e112f4814bfccb53b723c78ec/youtube-blue.svg" />
About Us
Find a Dealer
Media Newsroom
Investors
Sustainability
Community
Generac International
Important Recall Information
Supplier Support
Careers at Generac
Professional Installation Programs
Become an Installation Partner
Builder Alliance
Find a Distributor
Generac 360
GENconnect
Generac Service
Generac University
Careers at Generac Dealers
© 2026 Generac Power Systems, Inc. All rights reserved. Privacy Notice & Practices
