URL: https://generatordieselchina.com/products/2000kw-diesel-generator/
Accessed: 2026-11-13

2000kW Diesel Generator | MTU | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
2000kW
2000kW Diesel Generator Set
2000 kW Prime / 2200 kW Standby — 2500 kVA
Available with MTU engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 2000kW Diesel Generator Power?
2000kW diesel generators deliver utility-scale power for the most demanding sites. Typical uses include power plants, industrial parks, large data centers, and national-grid support where high, continuous output and maximum reliability are essential.
Power Plants
Industrial Parks
Large Data Centers
2000kW Diesel Generator — Engine Options
One engine platform is available at 2000kW. Choose based on your application, budget, and service requirements.
MTU 2000kW Diesel Generator
Model: R-MYC2500D5/S · 50Hz (1500 rpm)
GET MTU QUOTE →
| Standby Power | 2200 kW / 2750 kVA
| Prime Power | 2000 kW / 2500 kVA
| Engine Model | 20V4000G23F
| Alternator | Stamford S7L1D-J4 / Leroy-Somer LSA 52.3 L12
| Fuel Consumption | 342.9 / 457.1 L/h (@75% / @100%)
| Fuel Efficiency | 192 g/kW·h (ISO 3046-1)
| Sound Level | ≤85 dB(A) at 7m (container)
| Dimensions (Open / Silent) | 5450×2250×3070 / 12192×2435×2896( 40HP) mm
| Weight (Open / Silent) | 15000 / 18000 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
342.9 L/h
100% Load
457.1 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $343/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
390L
SAE 15W-40 CH-4
Coolant Capacity
205L
50:50 EG + H₂O
Premium mission-critical engine with compact footprint. Fuel efficiency 192 g/kW·h (ISO 3046-1).
View MTU Series →
Nearby ratings: Also available: R-MYC2250D5/S — Prime 1800 kW / Standby 2000 kW · R-MYC2750D5/S — Prime 2200 kW / Standby 2400 kW.
2000kW Generator — Quick Comparison
This model is rated 2000 kW Prime / 2200 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | MTU
| Model | R-MYC2500D5/S
| Engine | 20V4000G23F
| Fuel @75% (L/h) | 342.9
| Fuel Efficiency (g/kW·h) | 192
| Dimensions — Open (mm) | 5450×2250×3070
| Weight — Open / Silent (kg) | 15000 / 18000
| Oil Capacity (L) | 390
| Coolant Capacity (L) | 205
Explore Nearby Power Ratings
1250kW
1500kW
2000kW
← Back to All Power Ratings
Frequently Asked Questions — 2000kW Diesel Generator
How much does a 2000kW diesel generator cost? + A 2000kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the MTU R-MYC2500D5/S ( 20V4000G23F engine), rated 2000 kW / 2500 kVA prime and 2200 kW / 2750 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S7L1D-J4 or Leroy-Somer LSA 52.3 L12 for the R-MYC2500D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-MYC2500D5/S price within 24 hours .
What is the fuel consumption of a 2000kW diesel generator? + At 75% load a 2000kW diesel generator consumes 342.9 L/h ; at 100% load it rises to 457.1 L/h . The 20V4000G23F engine in the R-MYC2500D5/S works out at 192 g/kW·h per ISO 3046-1. Actual consumption on the R-MYC2500D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $343 per hour.
What can a 2000kW diesel generator power? + A 2000kW set is the largest rating H&C builds, for power plants, industrial parks, large data centers and national-grid support. Standby is 2200 kW / 2750 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 2000kW or the next rating up fits better.
Which engine brands and configurations are available for a 2000kW generator? + H&C supplies the 2000kW rating on one engine platform: MTU ( R-MYC2500D5/S with the 20V4000G23F engine, 192 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent build for the R-MYC2500D5/S is the container enclosure at this rating, which holds ≤ 85 dB(A) at 7m. All R-MYC2500D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 2000kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
