URL: https://generatordieselchina.com/products/1000kw-diesel-generator/
Accessed: 2026-11-13

1000kW Diesel Generator | Cummins, Perkins, MTU & Mitsubishi
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
1000kW
1000kW Diesel Generator Set
1000 kW Prime / 1100 kW Standby — 1250 kVA
Available with Cummins, Perkins, MTU, and Mitsubishi engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 1000kW Diesel Generator Power?
1000kW diesel generators are built for large industrial and data-center duty. Applications include data centers, large hospitals, mining sites, and mid-to-large manufacturing plants needing reliable standby power or continuous prime power in remote locations.
Data Centers
Large Hospitals
Mining
1000kW Diesel Generator — Engine Options
Four engine platforms are available at 1000kW. Choose based on your application, budget, and service requirements.
Cummins 1000kW Diesel Generator
Model: R-CC1250D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 1100 kW / 1375 kVA
| Prime Power | 1000 kW / 1250 kVA
| Engine Model | QSK38-G5
| Alternator | Stamford S6L1D-G4 / Leroy-Somer LSA 50.2 M6
| Fuel Consumption | 188.4 / 251.2 L/h (@75% / @100%)
| Fuel Efficiency | 211 g/kW·h (ISO 3046-1)
| Sound Level | ≤85 dB(A) at 7m (container)
| Dimensions (Open / Silent) | 4800×2060×2520 / 12192×2435×2896( 40HP) mm
| Weight (Open / Silent) | 11000 / 13000 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
188.4 L/h
100% Load
251.2 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $188/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
170.3L
SAE 15W-40 CH-4
Coolant Capacity
106L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC1125D5/S — Prime 900 kW / Standby 1000 kW · R-CC1375D5/S — Prime 1100 kW / Standby 1210 kW.
Perkins 1000kW Diesel Generator
Model: R-P1250D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 1100 kW / 1375 kVA
| Prime Power | 1000 kW / 1250 kVA
| Engine Model | 4012-46TWG2A
| Alternator | Stamford S6L1D-G4 / Leroy-Somer LSA 50.2 M6
| Fuel Consumption | 183.0 / 244.0 L/h (@75% / @100%)
| Fuel Efficiency | 205 g/kW·h (ISO 3046-1)
| Sound Level | ≤85 dB(A) at 7m (container)
| Dimensions (Open / Silent) | 5000×2250×2600 / 6050×2435×2896( 20HP) mm
| Weight (Open / Silent) | 7900 / 9400 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
183.0 L/h
100% Load
244.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $183/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
155L
SAE 15W-40 CH-4
Coolant Capacity
225L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P1125D5/S — Prime 900 kW / Standby 990 kW · R-P1500D5/S — Prime 1200 kW / Standby 1320 kW.
MTU 1000kW Diesel Generator
Model: R-M1250D5/S · 50Hz (1500 rpm)
GET MTU QUOTE →
| Standby Power | 1100 kW / 1375 kVA
| Prime Power | 1000 kW / 1250 kVA
| Engine Model | 18V2000G26F
| Alternator | Stamford S6L1D-G4 / Leroy-Somer LSA 50.2 M6
| Fuel Consumption | 177.7 / 236.9 L/h (@75% / @100%)
| Fuel Efficiency | 199 g/kW·h (ISO 3046-1)
| Sound Level | ≤85 dB(A) at 7m (container)
| Dimensions (Open / Silent) | 5450×2250×3070 / 12192×2435×2896( 40HP) mm
| Weight (Open / Silent) | 10200 / 11900 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
177.7 L/h
100% Load
236.9 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $178/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
122L
SAE 15W-40 CH-4
Coolant Capacity
73L
50:50 EG + H₂O
Premium mission-critical engine with compact footprint. Fuel efficiency 199 g/kW·h (ISO 3046-1).
View MTU Series →
Nearby ratings: Also available: R-M1125D5/S — Prime 900 kW / Standby 1000 kW · R-MYC1250D5/S — Prime 1000 kW / Standby 1100 kW.
Mitsubishi 1000kW Diesel Generator
Model: R-JM1250D5/S · 50Hz (1500 rpm)
GET MITSUBISHI QUOTE →
| Standby Power | 1100 kW / 1375 kVA
| Prime Power | 1000 kW / 1250 kVA
| Engine Model | S12R-PTA
| Alternator | Stamford S6L1D-G4 / Leroy-Somer LSA 50.2 M6
| Fuel Consumption | 197.3 / 263.1 L/h (@75% / @100%)
| Fuel Efficiency | 221 g/kW·h (ISO 3046-1)
| Sound Level | ≤85 dB(A) at 7m (container)
| Dimensions (Open / Silent) | — / — mm
| Weight (Open / Silent) | — / — kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
197.3 L/h
100% Load
263.1 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $197/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
180L
SAE 15W-40 CH-4
Coolant Capacity
335L
50:50 EG + H₂O
Heavy-duty high torque density — built for continuous prime-power duty.
View Mitsubishi Series →
Nearby ratings: Also available: R-JM1000D5/S — Prime 800 kW / Standby 880 kW · R-SM1250D5/S — Prime 1000 kW / Standby 1100 kW.
1000kW Generator — Quick Comparison
All models are rated 1000 kW Prime / 1100 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins | MTU | Mitsubishi
| Model | R-CC1250D5/S | R-P1250D5/S | R-M1250D5/S | R-JM1250D5/S
| Engine | QSK38-G5 | 4012-46TWG2A | 18V2000G26F | S12R-PTA
| Fuel @75% (L/h) | 188.4 | 183.0 | 177.7 | 197.3
| Fuel Efficiency (g/kW·h) | 211 | 205 | 199 | 221
| Dimensions — Open (mm) | 4800×2060×2520 | 5000×2250×2600 | 5450×2250×3070 | —
| Weight — Open / Silent (kg) | 11000 / 13000 | 7900 / 9400 | 10200 / 11900 | — / —
| Oil Capacity (L) | 170.3 | 155 | 122 | 180
| Coolant Capacity (L) | 106 | 225 | 73 | 335
Explore Nearby Power Ratings
750kW
800kW
1000kW
1250kW
1500kW
← Back to All Power Ratings
Frequently Asked Questions — 1000kW Diesel Generator
How much does a 1000kW diesel generator cost? + A 1000kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 4 engine platforms (Cummins R-CC1250D5/S , Perkins R-P1250D5/S , MTU R-M1250D5/S , Mitsubishi R-JM1250D5/S ), rated 1000 kW / 1250 kVA prime and 1100 kW / 1375 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S6L1D-G4 or Leroy-Somer LSA 50.2 M6 for the R-CC1250D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC1250D5/S / R-P1250D5/S / R-M1250D5/S / R-JM1250D5/S price within 24 hours .
What is the fuel consumption of a 1000kW diesel generator? + Fuel consumption for a 1000kW diesel generator is 177.7- 197.3 L/h at 75% load and 236.9- 263.1 L/h at 100% load across the 4 platforms: Cummins R-CC1250D5/S 188.4 / 251.2 L/h ; Perkins R-P1250D5/S 183.0 / 244.0 L/h ; MTU R-M1250D5/S 177.7 / 236.9 L/h ; Mitsubishi R-JM1250D5/S 197.3 / 263.1 L/h. Measured efficiency is 199- 221 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $178-197 per hour.
What can a 1000kW diesel generator power? + A 1000kW set serves large industrial and data-center sites: data centers, large hospitals, mining and mid-to-large manufacturing. At this rating Cummins, Perkins, MTU and Mitsubishi are available, so the same 1100 kW / 1375 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 1000kW or the next rating up fits better.
Which engine brands and configurations are available for a 1000kW generator? + The 1000kW rating is available on 4 engine platforms: Cummins R-CC1250D5/S ( QSK38-G5 , 211 g/kW·h ), Perkins R-P1250D5/S ( 4012-46TWG2A , 205 g/kW·h ), MTU R-M1250D5/S ( 18V2000G26F , 199 g/kW·h ), Mitsubishi R-JM1250D5/S ( S12R-PTA , 221 g/kW·h ). Efficiency for the R-CC1250D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent build for the R-CC1250D5/S is the container enclosure at this rating, which holds ≤ 85 dB(A) at 7m. All 4 platforms (from the R-CC1250D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 1000kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
