URL: https://generatordieselchina.com/products/800kw-diesel-generator/
Accessed: 2026-10-29

800kW Diesel Generator | Cummins, Perkins, MTU & Mitsubishi
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
800kW
800kW Diesel Generator Set
800 kW Prime / 880 kW Standby — 1000 kVA
Available with Cummins, Perkins, MTU, and Mitsubishi engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can an 800kW Diesel Generator Power?
800kW diesel generators are built for large industrial and data-center duty. Applications include data centers, large hospitals, mining sites, and mid-to-large manufacturing plants needing reliable standby power or continuous prime power in remote locations.
Data Centers
Large Hospitals
Mining
800kW Diesel Generator — Engine Options
Four engine platforms are available at 800kW. Choose based on your application, budget, and service requirements.
Cummins 800kW Diesel Generator
Model: R-CC1000D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 880 kW / 1100 kVA
| Prime Power | 800 kW / 1000 kVA
| Engine Model | KTA38-G5
| Alternator | Stamford S6L1D-E4 / Leroy-Somer TAL-A49-E
| Fuel Consumption | 144.3 / 192.4 L/h (@75% / @100%)
| Fuel Efficiency | 202 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4400×2060×2620 / 6050×2435×2585( 20P) mm
| Weight (Open / Silent) | 8000 / 11900 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
144.3 L/h
100% Load
192.4 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $144/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
135.1L
SAE 15W-40 CH-4
Coolant Capacity
123.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC900D5/S — Prime 720 kW / Standby 792 kW · R-CC1125D5/S — Prime 900 kW / Standby 1000 kW.
Perkins 800kW Diesel Generator
Model: R-P1000D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 880 kW / 1100 kVA
| Prime Power | 800 kW / 1000 kVA
| Engine Model | 4008TAG2
| Alternator | Stamford S6L1D-E4 / Leroy-Somer TAL-A49-E
| Fuel Consumption | 150.0 / 200.0 L/h (@75% / @100%)
| Fuel Efficiency | 210 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4900×2040×2400 / 6050×2435×2585( 20P) mm
| Weight (Open / Silent) | 5500 / 7000 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
150.0 L/h
100% Load
200.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $150/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
115L
SAE 15W-40 CH-4
Coolant Capacity
120L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P900D5/S — Prime 720 kW / Standby 792 kW · R-P1125D5/S — Prime 900 kW / Standby 990 kW.
MTU 800kW Diesel Generator
Model: R-M1000D5/S · 50Hz (1500 rpm)
GET MTU QUOTE →
| Standby Power | 880 kW / 1100 kVA
| Prime Power | 800 kW / 1000 kVA
| Engine Model | 16V2000G65
| Alternator | Stamford S6L1D-E4 / Leroy-Somer TAL-A49-E
| Fuel Consumption | 141.4 / 188.6 L/h (@75% / @100%)
| Fuel Efficiency | 198 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4450×2000×2220 / 12192×2435×2896( 40HP) mm
| Weight (Open / Silent) | 10100 / 11600 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
141.4 L/h
100% Load
188.6 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $141/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
102L
SAE 15W-40 CH-4
Coolant Capacity
110L
50:50 EG + H₂O
Premium mission-critical engine with compact footprint. Fuel efficiency 198 g/kW·h (ISO 3046-1).
View MTU Series →
Nearby ratings: Also available: R-M910D5/S — Prime 728 kW / Standby 800 kW · R-M1125D5/S — Prime 900 kW / Standby 1000 kW.
Mitsubishi 800kW Diesel Generator
Model: R-JM1000D5/S · 50Hz (1500 rpm)
GET MITSUBISHI QUOTE →
| Standby Power | 880 kW / 1100 kVA
| Prime Power | 800 kW / 1000 kVA
| Engine Model | S12H-PTA
| Alternator | Stamford S6L1D-E4 / Leroy-Somer TAL-A49-E
| Fuel Consumption | 147.1 / 196.2 L/h (@75% / @100%)
| Fuel Efficiency | 206 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | — / — mm
| Weight (Open / Silent) | — / — kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
147.1 L/h
100% Load
196.2 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $147/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
200L
SAE 15W-40 CH-4
Coolant Capacity
244L
50:50 EG + H₂O
Heavy-duty high torque density — built for continuous prime-power duty.
View Mitsubishi Series →
Nearby ratings: Also available: R-JM900D5/S — Prime 720 kW / Standby 800 kW · R-JM1250D5/S — Prime 1000 kW / Standby 1100 kW.
800kW Generator — Quick Comparison
All models are rated 800 kW Prime / 880 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins | MTU | Mitsubishi
| Model | R-CC1000D5/S | R-P1000D5/S | R-M1000D5/S | R-JM1000D5/S
| Engine | KTA38-G5 | 4008TAG2 | 16V2000G65 | S12H-PTA
| Fuel @75% (L/h) | 144.3 | 150.0 | 141.4 | 147.1
| Fuel Efficiency (g/kW·h) | 202 | 210 | 198 | 206
| Dimensions — Open (mm) | 4400×2060×2620 | 4900×2040×2400 | 4450×2000×2220 | —
| Weight — Open / Silent (kg) | 8000 / 11900 | 5500 / 7000 | 10100 / 11600 | — / —
| Oil Capacity (L) | 135.1 | 115 | 102 | 200
| Coolant Capacity (L) | 123.8 | 120 | 110 | 244
Explore Nearby Power Ratings
600kW
750kW
800kW
1000kW
1250kW
← Back to All Power Ratings
Frequently Asked Questions — 800kW Diesel Generator
How much does an 800kW diesel generator cost? + An 800kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 4 engine platforms (Cummins R-CC1000D5/S , Perkins R-P1000D5/S , MTU R-M1000D5/S , Mitsubishi R-JM1000D5/S ), rated 800 kW / 1000 kVA prime and 880 kW / 1100 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S6L1D-E4 or Leroy-Somer TAL-A49-E for the R-CC1000D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC1000D5/S / R-P1000D5/S / R-M1000D5/S / R-JM1000D5/S price within 24 hours .
What is the fuel consumption of an 800kW diesel generator? + Fuel consumption for an 800kW diesel generator is 141.4- 150.0 L/h at 75% load and 188.6- 200.0 L/h at 100% load across the 4 platforms: Cummins R-CC1000D5/S 144.3 / 192.4 L/h ; Perkins R-P1000D5/S 150.0 / 200.0 L/h; MTU R-M1000D5/S 141.4 / 188.6 L/h ; Mitsubishi R-JM1000D5/S 147.1 / 196.2 L/h . Measured efficiency is 198- 210 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $141-150 per hour.
What can an 800kW diesel generator power? + An 800kW set is built for large industrial and data-center duty: data centers, large hospitals, mining sites and mid-to-large manufacturing plants. At this rating Cummins, Perkins, MTU and Mitsubishi are available, so the same 880 kW / 1100 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 800kW or the next rating up fits better.
Which engine brands and configurations are available for an 800kW generator? + The 800kW rating is available on 4 engine platforms: Cummins R-CC1000D5/S ( KTA38-G5 , 202 g/kW·h ), Perkins R-P1000D5/S ( 4008TAG2 , 210 g/kW·h ), MTU R-M1000D5/S ( 16V2000G65 , 198 g/kW·h ), Mitsubishi R-JM1000D5/S ( S12H-PTA , 206 g/kW·h ). Efficiency for the R-CC1000D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC1000D5/S holds ≤ 75 dB(A) at 7m. All 4 platforms (from the R-CC1000D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 800kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
