URL: https://generatordieselchina.com/products/750kw-diesel-generator/
Accessed: 2026-10-29

750kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
750kW
750kW Diesel Generator Set
Nearest standard rating — 755 kW Prime / 830 kW Standby — 943.8 kVA at 60Hz (1800 rpm)
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 750kW Diesel Generator Power?
750kW diesel generators are built for large industrial and data-center duty. Applications include data centers, large hospitals, mining sites, and mid-to-large manufacturing plants needing reliable standby power or continuous prime power in remote locations.
Data Centers
Large Hospitals
Mining
750kW Diesel Generator — Engine Options
One engine platform is available at 750kW. Choose based on your application, budget, and service requirements.
Cummins 750kW Diesel Generator
Model: R-CC1038D6/S · 60Hz (1800 rpm)
GET CUMMINS QUOTE →
| Standby Power | 830 kW / 1037.5 kVA
| Prime Power | 755 kW / 943.8 kVA
| Engine Model | KTA38-G2B
| Alternator | Stamford S5L1D-H4 / Leroy-Somer TAL-A49-C
| Fuel Consumption | 140.9 / 187.9 L/h (@75% / @100%)
| Fuel Efficiency | 209 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4400×2060×2620 / 6050×2435×2585( 20P) mm
| Weight (Open / Silent) | 7500 / 9900 kg
| Frequency | 60Hz (1800 rpm)
💰 Operating Cost Estimate
75% Load
140.9 L/h
100% Load
187.9 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $141/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
135.1L
SAE 15W-40 CH-4
Coolant Capacity
123.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
750kW Generator — Quick Comparison
This model is rated 755 kW Prime / 830 kW Standby at 60Hz (1800 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins
| Model | R-CC1038D6/S
| Engine | KTA38-G2B
| Fuel @75% (L/h) | 140.9
| Fuel Efficiency (g/kW·h) | 209
| Dimensions — Open (mm) | 4400×2060×2620
| Weight — Open / Silent (kg) | 7500 / 9900
| Oil Capacity (L) | 135.1
| Coolant Capacity (L) | 123.8
Explore Nearby Power Ratings
500kW
600kW
750kW
800kW
1000kW
← Back to All Power Ratings
Frequently Asked Questions — 750kW Diesel Generator
How much does a 750kW diesel generator cost? + A 750kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-CC1038D6/S ( KTA38-G2B engine), rated 755 kW / 943.8 kVA prime and 830 kW / 1037.5 kVA standby at 60Hz (1800 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S5L1D-H4 or Leroy-Somer TAL-A49-C for the R-CC1038D6/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC1038D6/S price within 24 hours .
What is the fuel consumption of a 750kW diesel generator? + At 75% load a 750kW diesel generator consumes 140.9 L/h ; at 100% load it rises to 187.9 L/h . The KTA38-G2B engine in the R-CC1038D6/S works out at 209 g/kW·h per ISO 3046-1. Actual consumption on the R-CC1038D6/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $141 per hour.
What can a 750kW diesel generator power? + A 750kW set serves large industrial and data-center sites in 60Hz markets: data centers, large hospitals, mining and mid-to-large manufacturing. Standby is 830 kW / 1037.5 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 750kW or the next rating up fits better.
Which engine brands and configurations are available for a 750kW generator? + H&C supplies the 750kW rating on one engine platform: Cummins ( R-CC1038D6/S with the KTA38-G2B engine, 209 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC1038D6/S holds ≤ 75 dB(A) at 7m. All R-CC1038D6/S units are built to 60Hz (1800 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 750kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
