URL: https://generatordieselchina.com/products/600kw-diesel-generator/
Accessed: 2026-10-29

600kW Diesel Generator | Cummins, Perkins & Mitsubishi
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
600kW
600kW Diesel Generator Set
600 kW Prime / 660 kW Standby — 750 kVA
Available with Cummins, Perkins, and Mitsubishi engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 600kW Diesel Generator Power?
600kW diesel generators are built for large industrial and data-center duty. Applications include data centers, large hospitals, mining sites, and mid-to-large manufacturing plants needing reliable standby power or continuous prime power in remote locations.
Data Centers
Large Hospitals
Mining
600kW Diesel Generator — Engine Options
Three engine platforms are available at 600kW. Choose based on your application, budget, and service requirements.
Cummins 600kW Diesel Generator
Model: R-CC750D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 660 kW / 825 kVA
| Prime Power | 600 kW / 750 kVA
| Engine Model | KTA38-G2
| Alternator | Stamford S5L1D-H4 / Leroy-Somer TAL-A49-B
| Fuel Consumption | 114.6 / 152.9 L/h (@75% / @100%)
| Fuel Efficiency | 214 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4400×2060×2620 / 6050×2435×2589( 20P) mm
| Weight (Open / Silent) | 7200 / 9700 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
114.6 L/h
100% Load
152.9 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $115/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
135.1L
SAE 15W-40 CH-4
Coolant Capacity
123.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC725D5/S — Prime 580 kW / Standby 638 kW · R-CC800D5/S — Prime 640 kW / Standby 704 kW.
Perkins 600kW Diesel Generator
Model: R-P750D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 660 kW / 825 kVA
| Prime Power | 600 kW / 750 kVA
| Engine Model | 2806A-E18TTAG5
| Alternator | Stamford S5L1D-H4 / Leroy-Somer TAL-A49-B
| Fuel Consumption | 113.0 / 150.7 L/h (@75% / @100%)
| Fuel Efficiency | 211 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 4400×1750×2600 / 6050×2435×2585( 20P) mm
| Weight (Open / Silent) | 3700 / 4500 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
113.0 L/h
100% Load
150.7 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $113/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
62L
SAE 15W-40 CH-4
Coolant Capacity
58L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P700D5/S — Prime 560 kW / Standby 616 kW · R-P800D5/S — Prime 640 kW / Standby 704 kW.
Mitsubishi 600kW Diesel Generator
Model: R-JM750D5/S · 50Hz (1500 rpm)
GET MITSUBISHI QUOTE →
| Standby Power | 660 kW / 825 kVA
| Prime Power | 600 kW / 750 kVA
| Engine Model | S6R2-PTAA
| Alternator | Stamford S5L1D-H4 / Leroy-Somer TAL-A49-B
| Fuel Consumption | 105.0 / 140.0 L/h (@75% / @100%)
| Fuel Efficiency | 196 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | — / — mm
| Weight (Open / Silent) | — / — kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
105.0 L/h
100% Load
140.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $105/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
94L
SAE 15W-40 CH-4
Coolant Capacity
118L
50:50 EG + H₂O
Heavy-duty high torque density — built for continuous prime-power duty.
View Mitsubishi Series →
Nearby ratings: Also available: R-SM650D5/S — Prime 520 kW / Standby 572 kW · R-SM750D5/S — Prime 600 kW / Standby 660 kW.
600kW Generator — Quick Comparison
All models are rated 600 kW Prime / 660 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins | Mitsubishi
| Model | R-CC750D5/S | R-P750D5/S | R-JM750D5/S
| Engine | KTA38-G2 | 2806A-E18TTAG5 | S6R2-PTAA
| Fuel @75% (L/h) | 114.6 | 113.0 | 105.0
| Fuel Efficiency (g/kW·h) | 214 | 211 | 196
| Dimensions — Open (mm) | 4400×2060×2620 | 4400×1750×2600 | —
| Weight — Open / Silent (kg) | 7200 / 9700 | 3700 / 4500 | — / —
| Oil Capacity (L) | 135.1 | 62 | 94
| Coolant Capacity (L) | 123.8 | 58 | 118
Explore Nearby Power Ratings
400kW
500kW
600kW
750kW
800kW
← Back to All Power Ratings
Frequently Asked Questions — 600kW Diesel Generator
How much does a 600kW diesel generator cost? + A 600kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 3 engine platforms (Cummins R-CC750D5/S , Perkins R-P750D5/S , Mitsubishi R-JM750D5/S ), rated 600 kW / 750 kVA prime and 660 kW / 825 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S5L1D-H4 or Leroy-Somer TAL-A49-B for the R-CC750D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC750D5/S / R-P750D5/S / R-JM750D5/S price within 24 hours .
What is the fuel consumption of a 600kW diesel generator? + Fuel consumption for a 600kW diesel generator is 105.0- 114.6 L/h at 75% load and 140.0- 152.9 L/h at 100% load across the 3 platforms: Cummins R-CC750D5/S 114.6 / 152.9 L/h; Perkins R-P750D5/S 113.0 / 150.7 L/h ; Mitsubishi R-JM750D5/S 105.0 / 140.0 L/h . Measured efficiency is 196- 214 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $105-115 per hour.
What can a 600kW diesel generator power? + A 600kW set is built for large industrial and data-center duty: data centers, large hospitals, mining sites and mid-to-large manufacturing plants. At this rating Cummins, Perkins and Mitsubishi are available, so the same 660 kW / 825 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 600kW or the next rating up fits better.
Which engine brands and configurations are available for a 600kW generator? + The 600kW rating is available on 3 engine platforms: Cummins R-CC750D5/S ( KTA38-G2 , 214 g/kW·h ), Perkins R-P750D5/S ( 2806A-E18TTAG5 , 211 g/kW·h ), Mitsubishi R-JM750D5/S ( S6R2-PTAA , 196 g/kW·h ). Efficiency for the R-CC750D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC750D5/S holds ≤ 75 dB(A) at 7m. All 3 platforms (from the R-CC750D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 600kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
