URL: https://generatordieselchina.com/products/500kw-diesel-generator/
Accessed: 2026-11-13

500kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
500kW
500kW Diesel Generator Set
500 kW Prime / 550 kW Standby — 625 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 500kW Diesel Generator Power?
500kW diesel generators power heavy commercial and industrial facilities. They are widely used for hospitals, manufacturing plants, commercial buildings, cold storage, and mid-size data centers requiring robust standby or continuous prime power.
Hospitals
Manufacturing Plants
Commercial Buildings
500kW Diesel Generator — Engine Options
One engine platform is available at 500kW. Choose based on your application, budget, and service requirements.
Cummins 500kW Diesel Generator
Model: R-CC625D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 550 kW / 687.5 kVA
| Prime Power | 500 kW / 625 kVA
| Engine Model | KTAA19-G6A
| Alternator | Stamford S5L1D-F4 / Leroy-Somer TAL-A473-F
| Fuel Consumption | 96.4 / 128.6 L/h (@75% / @100%)
| Fuel Efficiency | 216 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3660×1450×2280 / 5230×1930×2200 mm
| Weight (Open / Silent) | 5000 / 6500 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
96.4 L/h
100% Load
128.6 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $96/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
50L
SAE 15W-40 CH-4
Coolant Capacity
26.5L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC600D5/S — Prime 480 kW / Standby 528 kW · R-CC650D5/S — Prime 520 kW / Standby 572 kW.
500kW Generator — Quick Comparison
This model is rated 500 kW Prime / 550 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins
| Model | R-CC625D5/S
| Engine | KTAA19-G6A
| Fuel @75% (L/h) | 96.4
| Fuel Efficiency (g/kW·h) | 216
| Dimensions — Open (mm) | 3660×1450×2280
| Weight — Open / Silent (kg) | 5000 / 6500
| Oil Capacity (L) | 50
| Coolant Capacity (L) | 26.5
Explore Nearby Power Ratings
350kW
400kW
500kW
600kW
750kW
← Back to All Power Ratings
Frequently Asked Questions — 500kW Diesel Generator
How much does a 500kW diesel generator cost? + A 500kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-CC625D5/S ( KTAA19-G6A engine), rated 500 kW / 625 kVA prime and 550 kW / 687.5 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S5L1D-F4 or Leroy-Somer TAL-A473-F for the R-CC625D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC625D5/S price within 24 hours .
What is the fuel consumption of a 500kW diesel generator? + At 75% load a 500kW diesel generator consumes 96.4 L/h ; at 100% load it rises to 128.6 L/h . The KTAA19-G6A engine in the R-CC625D5/S works out at 216 g/kW·h per ISO 3046-1. Actual consumption on the R-CC625D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $96 per hour.
What can a 500kW diesel generator power? + A 500kW set is used in heavy commercial and industrial facilities: hospitals, manufacturing plants, large commercial buildings, cold storage and mid-size data centers. Standby is 550 kW / 687.5 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 500kW or the next rating up fits better.
Which engine brands and configurations are available for a 500kW generator? + H&C supplies the 500kW rating on one engine platform: Cummins ( R-CC625D5/S with the KTAA19-G6A engine, 216 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC625D5/S holds ≤ 75 dB(A) at 7m. All R-CC625D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 500kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
