URL: https://generatordieselchina.com/products/400kw-diesel-generator/
Accessed: 2026-10-29

400kW Diesel Generator | Cummins & Perkins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
400kW
400kW Diesel Generator Set
400 kW Prime / 440 kW Standby — 500 kVA
Available with Cummins and Perkins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 400kW Diesel Generator Power?
400kW diesel generators power heavy commercial and industrial facilities. They are widely used for hospitals, manufacturing plants, commercial buildings, cold storage, and mid-size data centers requiring robust standby or continuous prime power.
Hospitals
Manufacturing Plants
Commercial Buildings
400kW Diesel Generator — Engine Options
Two engine platforms are available at 400kW. Choose based on your application, budget, and service requirements.
Cummins 400kW Diesel Generator
Model: R-CC500D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 440 kW / 550 kVA
| Prime Power | 400 kW / 500 kVA
| Engine Model | KTA19-G3A
| Alternator | Stamford S5L1D-C4 / Leroy-Somer TAL-A473-C
| Fuel Consumption | 72.5 / 96.7 L/h (@75% / @100%)
| Fuel Efficiency | 203 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3400×1380×2000 / 4830×1930×2200 mm
| Weight (Open / Silent) | 4500 / 5500 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
72.5 L/h
100% Load
96.7 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $73/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
50L
SAE 15W-40 CH-4
Coolant Capacity
30.3L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC500D5/S — Prime 400 kW / Standby 440 kW · R-CC525D5/S — Prime 420 kW / Standby 462 kW.
Perkins 400kW Diesel Generator
Model: R-P500D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 440 kW / 550 kVA
| Prime Power | 400 kW / 500 kVA
| Engine Model | 2506C-E15TAG2
| Alternator | Stamford S5L1D-C4 / Leroy-Somer TAL-A473-C
| Fuel Consumption | 70.0 / 93.3 L/h (@75% / @100%)
| Fuel Efficiency | 196 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3400×1120×2050 / 5030×1830×2050 mm
| Weight (Open / Silent) | 2700 / 3150 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
70.0 L/h
100% Load
93.3 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $70/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
38L
SAE 15W-40 CH-4
Coolant Capacity
41L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P450D5/S — Prime 360 kW / Standby 396 kW · R-P600D5/S — Prime 480 kW / Standby 528 kW.
400kW Generator — Quick Comparison
All models are rated 400 kW Prime / 440 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins
| Model | R-CC500D5/S | R-P500D5/S
| Engine | KTA19-G3A | 2506C-E15TAG2
| Fuel @75% (L/h) | 72.5 | 70.0
| Fuel Efficiency (g/kW·h) | 203 | 196
| Dimensions — Open (mm) | 3400×1380×2000 | 3400×1120×2050
| Weight — Open / Silent (kg) | 4500 / 5500 | 2700 / 3150
| Oil Capacity (L) | 50 | 38
| Coolant Capacity (L) | 30.3 | 41
Explore Nearby Power Ratings
300kW
350kW
400kW
500kW
600kW
← Back to All Power Ratings
Frequently Asked Questions — 400kW Diesel Generator
How much does a 400kW diesel generator cost? + A 400kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 2 engine platforms (Cummins R-CC500D5/S , Perkins R-P500D5/S ), rated 400 kW / 500 kVA prime and 440 kW / 550 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S5L1D-C4 or Leroy-Somer TAL-A473-C for the R-CC500D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC500D5/S / R-P500D5/S price within 24 hours .
What is the fuel consumption of a 400kW diesel generator? + Fuel consumption for a 400kW diesel generator is 70.0- 72.5 L/h at 75% load and 93.3- 96.7 L/h at 100% load across the 2 platforms: Cummins R-CC500D5/S 72.5 / 96.7 L/h; Perkins R-P500D5/S 70.0 / 93.3 L/h . Measured efficiency is 196- 203 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $70-72 per hour.
What can a 400kW diesel generator power? + A 400kW set powers heavy commercial and industrial facilities: hospitals, manufacturing plants, commercial buildings, cold storage and mid-size data centers. At this rating Cummins and Perkins are available, so the same 440 kW / 550 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 400kW or the next rating up fits better.
Which engine brands and configurations are available for a 400kW generator? + The 400kW rating is available on 2 engine platforms: Cummins R-CC500D5/S ( KTA19-G3A , 203 g/kW·h ), Perkins R-P500D5/S ( 2506C-E15TAG2 , 196 g/kW·h ). Efficiency for the R-CC500D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC500D5/S holds ≤ 75 dB(A) at 7m. All 2 platforms (from the R-CC500D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 400kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
