URL: https://generatordieselchina.com/products/350kw-diesel-generator/
Accessed: 2026-10-29

350kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
350kW
350kW Diesel Generator Set
350 kW Prime / 385 kW Standby — 438 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 350kW Diesel Generator Power?
350kW diesel generators power heavy commercial and industrial facilities. They are widely used for hospitals, manufacturing plants, commercial buildings, cold storage, and mid-size data centers requiring robust standby or continuous prime power.
Hospitals
Manufacturing Plants
Commercial Buildings
350kW Diesel Generator — Engine Options
One engine platform is available at 350kW. Choose based on your application, budget, and service requirements.
Cummins 350kW Diesel Generator
Model: R-DC438D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 385 kW / 481 kVA
| Prime Power | 350 kW / 438 kVA
| Engine Model | 6ZTAA13-G2
| Alternator | Stamford S4L1D-G4 / Leroy-Somer TAL-A473-B
| Fuel Consumption | 60.0 / 80.0 L/h (@75% / @100%)
| Fuel Efficiency | 192 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3200×1370×2000 / 4630×1830×2060 mm
| Weight (Open / Silent) | 1900 / 3800 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
60.0 L/h
100% Load
80.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $60/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
45.4L
SAE 15W-40 CH-4
Coolant Capacity
23.1L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC400D5/S — Prime 320 kW / Standby 352 kW · R-CC450D5/S — Prime 360 kW / Standby 400 kW.
350kW Generator — Quick Comparison
This model is rated 350 kW Prime / 385 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC438D5/S
| Engine | 6ZTAA13-G2
| Fuel @75% (L/h) | 60.0
| Fuel Efficiency (g/kW·h) | 192
| Dimensions — Open (mm) | 3200×1370×2000
| Weight — Open / Silent (kg) | 1900 / 3800
| Oil Capacity (L) | 45.4
| Coolant Capacity (L) | 23.1
Explore Nearby Power Ratings
250kW
300kW
350kW
400kW
500kW
← Back to All Power Ratings
Frequently Asked Questions — 350kW Diesel Generator
How much does a 350kW diesel generator cost? + A 350kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC438D5/S ( 6ZTAA13-G2 engine), rated 350 kW / 438 kVA prime and 385 kW / 481 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S4L1D-G4 or Leroy-Somer TAL-A473-B for the R-DC438D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC438D5/S price within 24 hours .
What is the fuel consumption of a 350kW diesel generator? + At 75% load a 350kW diesel generator consumes 60.0 L/h ; at 100% load it rises to 80.0 L/h . The 6ZTAA13-G2 engine in the R-DC438D5/S works out at 192 g/kW·h per ISO 3046-1. Actual consumption on the R-DC438D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $60 per hour.
What can a 350kW diesel generator power? + A 350kW set is specified for heavy commercial and industrial sites: hospitals, manufacturing plants, commercial buildings and cold storage. Standby is 385 kW / 481 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 350kW or the next rating up fits better.
Which engine brands and configurations are available for a 350kW generator? + H&C supplies the 350kW rating on one engine platform: Cummins ( R-DC438D5/S with the 6ZTAA13-G2 engine, 192 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC438D5/S holds ≤ 75 dB(A) at 7m. All R-DC438D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 350kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
