URL: https://generatordieselchina.com/products/300kw-diesel-generator/
Accessed: 2026-11-13

300kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
300kW
300kW Diesel Generator Set
300 kW Prime / 330 kW Standby — 375 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 300kW Diesel Generator Power?
300kW diesel generators power heavy commercial and industrial facilities. They are widely used for hospitals, manufacturing plants, commercial buildings, cold storage, and mid-size data centers requiring robust standby or continuous prime power.
Hospitals
Manufacturing Plants
Commercial Buildings
300kW Diesel Generator — Engine Options
One engine platform is available at 300kW. Choose based on your application, budget, and service requirements.
Cummins 300kW Diesel Generator
Model: R-CC375D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 330 kW / 412.5 kVA
| Prime Power | 300 kW / 375 kVA
| Engine Model | NTAA855-G7
| Alternator | Stamford S4L1D-F4 / Leroy-Somer TAL-A473-A
| Fuel Consumption | 55.4 / 73.8 L/h (@75% / @100%)
| Fuel Efficiency | 206.7 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3320×1170×1990 / 4350×1650×2010 mm
| Weight (Open / Silent) | 4200 / 5200 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
55.4 L/h
100% Load
73.8 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $55/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
38.6L
SAE 15W-40 CH-4
Coolant Capacity
20.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC375D5/S — Prime 300 kW / Standby 330 kW · R-CC400D5/S — Prime 320 kW / Standby 352 kW.
300kW Generator — Quick Comparison
This model is rated 300 kW Prime / 330 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins
| Model | R-CC375D5/S
| Engine | NTAA855-G7
| Fuel @75% (L/h) | 55.4
| Fuel Efficiency (g/kW·h) | 206.7
| Dimensions — Open (mm) | 3320×1170×1990
| Weight — Open / Silent (kg) | 4200 / 5200
| Oil Capacity (L) | 38.6
| Coolant Capacity (L) | 20.8
Explore Nearby Power Ratings
200kW
250kW
300kW
350kW
400kW
← Back to All Power Ratings
Frequently Asked Questions — 300kW Diesel Generator
How much does a 300kW diesel generator cost? + A 300kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-CC375D5/S ( NTAA855-G7 engine), rated 300 kW / 375 kVA prime and 330 kW / 412.5 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S4L1D-F4 or Leroy-Somer TAL-A473-A for the R-CC375D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC375D5/S price within 24 hours .
What is the fuel consumption of a 300kW diesel generator? + At 75% load a 300kW diesel generator consumes 55.4 L/h ; at 100% load it rises to 73.8 L/h . The NTAA855-G7 engine in the R-CC375D5/S works out at 206.7 g/kW·h per ISO 3046-1. Actual consumption on the R-CC375D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $55 per hour.
What can a 300kW diesel generator power? + A 300kW set powers heavy commercial and industrial facilities: hospitals, manufacturing plants, commercial buildings, cold storage and mid-size data centers. Standby is 330 kW / 412.5 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 300kW or the next rating up fits better.
Which engine brands and configurations are available for a 300kW generator? + H&C supplies the 300kW rating on one engine platform: Cummins ( R-CC375D5/S with the NTAA855-G7 engine, 206.7 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC375D5/S holds ≤ 75 dB(A) at 7m. All R-CC375D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 300kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
