URL: https://generatordieselchina.com/products/250kw-diesel-generator/
Accessed: 2026-11-13

250kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
250kW
250kW Diesel Generator Set
250 kW Prime / 275 kW Standby — 312.5 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 250kW Diesel Generator Power?
250kW diesel generators serve commercial and industrial buildings. Typical applications include hotels, schools, mid-size manufacturing plants, water and sewage pumping, and commercial towers that need reliable standby power during grid outages.
Hotels
Schools
Water Pumping
250kW Diesel Generator — Engine Options
One engine platform is available at 250kW. Choose based on your application, budget, and service requirements.
Cummins 250kW Diesel Generator
Model: R-CC313D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 275 kW / 343.8 kVA
| Prime Power | 250 kW / 312.5 kVA
| Engine Model | NTA855-G1B
| Alternator | Stamford S4L1D-D4 / Leroy-Somer TAL-A46-G
| Fuel Consumption | 46.6 / 62.1 L/h (@75% / @100%)
| Fuel Efficiency | 208.8 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3000×1120×1950 / 4000×1430×2040 mm
| Weight (Open / Silent) | 3100 / 3900 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
46.6 L/h
100% Load
62.1 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $47/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
38.6L
SAE 15W-40 CH-4
Coolant Capacity
20.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-CC275D5/S — Prime 220 kW / Standby 244 kW · R-DC325D5/S — Prime 260 kW / Standby 286 kW.
250kW Generator — Quick Comparison
This model is rated 250 kW Prime / 275 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins
| Model | R-CC313D5/S
| Engine | NTA855-G1B
| Fuel @75% (L/h) | 46.6
| Fuel Efficiency (g/kW·h) | 208.8
| Dimensions — Open (mm) | 3000×1120×1950
| Weight — Open / Silent (kg) | 3100 / 3900
| Oil Capacity (L) | 38.6
| Coolant Capacity (L) | 20.8
Explore Nearby Power Ratings
175kW
200kW
250kW
300kW
350kW
← Back to All Power Ratings
Frequently Asked Questions — 250kW Diesel Generator
How much does a 250kW diesel generator cost? + A 250kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-CC313D5/S ( NTA855-G1B engine), rated 250 kW / 312.5 kVA prime and 275 kW / 343.8 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S4L1D-D4 or Leroy-Somer TAL-A46-G for the R-CC313D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC313D5/S price within 24 hours .
What is the fuel consumption of a 250kW diesel generator? + At 75% load a 250kW diesel generator consumes 46.6 L/h ; at 100% load it rises to 62.1 L/h . The NTA855-G1B engine in the R-CC313D5/S works out at 208.8 g/kW·h per ISO 3046-1. Actual consumption on the R-CC313D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $47 per hour.
What can a 250kW diesel generator power? + A 250kW set carries commercial and industrial building loads: hotels, schools, manufacturing plants, water and sewage pumping and commercial towers. Standby is 275 kW / 343.8 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 250kW or the next rating up fits better.
Which engine brands and configurations are available for a 250kW generator? + H&C supplies the 250kW rating on one engine platform: Cummins ( R-CC313D5/S with the NTA855-G1B engine, 208.8 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC313D5/S holds ≤ 75 dB(A) at 7m. All R-CC313D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 250kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
