URL: https://generatordieselchina.com/products/200kw-diesel-generator/
Accessed: 2026-10-29

200kW Diesel Generator | Cummins & Perkins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
200kW
200kW Diesel Generator Set
200 kW Prime / 220 kW Standby — 250 kVA
Available with Cummins and Perkins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 200kW Diesel Generator Power?
200kW diesel generators serve commercial and industrial buildings. Typical applications include hotels, schools, mid-size manufacturing plants, water and sewage pumping, and commercial towers that need reliable standby power during grid outages.
Hotels
Schools
Water Pumping
200kW Diesel Generator — Engine Options
Two engine platforms are available at 200kW. Choose based on your application, budget, and service requirements.
Cummins 200kW Diesel Generator
Model: R-CC250D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 220 kW / 275 kVA
| Prime Power | 200 kW / 250 kVA
| Engine Model | NT855-GA
| Alternator | Stamford UCDI274K / Leroy-Somer TAL-A46-D
| Fuel Consumption | 34.2 / 45.7 L/h (@75% / @100%)
| Fuel Efficiency | 191.8 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 3000×1120×1950 / 4000×1430×2040 mm
| Weight (Open / Silent) | 2600 / 3400 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
34.2 L/h
100% Load
45.7 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $34/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
38.6L
SAE 15W-40 CH-4
Coolant Capacity
20.8L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC250D5/S — Prime 200 kW / Standby 220 kW · R-DC275D5/S — Prime 220 kW / Standby 242 kW.
Perkins 200kW Diesel Generator
Model: R-P250D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 220 kW / 275 kVA
| Prime Power | 200 kW / 250 kVA
| Engine Model | 1206A-E70TTAG3
| Alternator | Stamford UCDI274K / Leroy-Somer TAL-A46-D
| Fuel Consumption | 36.8 / 49.0 L/h (@75% / @100%)
| Fuel Efficiency | 206 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2600×1000×1750 / 3730×1450×1910 mm
| Weight (Open / Silent) | 2000 / 3400 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
36.8 L/h
100% Load
49.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $37/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
20L
SAE 15W-40 CH-4
Coolant Capacity
30L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P230D5/S — Prime 184 kW / Standby 202.4 kW · R-P300D5/S — Prime 240 kW / Standby 264 kW.
200kW Generator — Quick Comparison
All models are rated 200 kW Prime / 220 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins
| Model | R-CC250D5/S | R-P250D5/S
| Engine | NT855-GA | 1206A-E70TTAG3
| Fuel @75% (L/h) | 34.2 | 36.8
| Fuel Efficiency (g/kW·h) | 191.8 | 206
| Dimensions — Open (mm) | 3000×1120×1950 | 2600×1000×1750
| Weight — Open / Silent (kg) | 2600 / 3400 | 2000 / 3400
| Oil Capacity (L) | 38.6 | 20
| Coolant Capacity (L) | 20.8 | 30
Explore Nearby Power Ratings
150kW
175kW
200kW
250kW
300kW
← Back to All Power Ratings
Frequently Asked Questions — 200kW Diesel Generator
How much does a 200kW diesel generator cost? + A 200kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 2 engine platforms (Cummins R-CC250D5/S , Perkins R-P250D5/S ), rated 200 kW / 250 kVA prime and 220 kW / 275 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCDI274K or Leroy-Somer TAL-A46-D for the R-CC250D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-CC250D5/S / R-P250D5/S price within 24 hours .
What is the fuel consumption of a 200kW diesel generator? + Fuel consumption for a 200kW diesel generator is 34.2- 36.8 L/h at 75% load and 45.7- 49.0 L/h at 100% load across the 2 platforms: Cummins R-CC250D5/S 34.2 / 45.7 L/h ; Perkins R-P250D5/S 36.8 / 49.0 L/h. Measured efficiency is 191.8- 206 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $34-37 per hour.
What can a 200kW diesel generator power? + A 200kW set is used for commercial and industrial buildings: hotels, schools, mid-size manufacturing plants, water and sewage pumping and office towers. At this rating Cummins and Perkins are available, so the same 220 kW / 275 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 200kW or the next rating up fits better.
Which engine brands and configurations are available for a 200kW generator? + The 200kW rating is available on 2 engine platforms: Cummins R-CC250D5/S ( NT855-GA , 191.8 g/kW·h ), Perkins R-P250D5/S ( 1206A-E70TTAG3 , 206 g/kW·h ). Efficiency for the R-CC250D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-CC250D5/S holds ≤ 75 dB(A) at 7m. All 2 platforms (from the R-CC250D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 200kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
