URL: https://generatordieselchina.com/products/175kw-diesel-generator/
Accessed: 2026-11-13

175kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
175kW
175kW Diesel Generator Set
Nearest standard rating — 176 kW Standby / 160 kW Prime — 220 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 175kW Diesel Generator Power?
175kW diesel generators serve commercial and industrial buildings. Typical applications include hotels, schools, mid-size manufacturing plants, water and sewage pumping, and commercial towers that need reliable standby power during grid outages.
Hotels
Schools
Water Pumping
175kW Diesel Generator — Engine Options
One engine platform is available at 175kW. Choose based on your application, budget, and service requirements.
Cummins 175kW Diesel Generator
Model: R-DC200D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 176 kW / 220 kVA
| Prime Power | 160 kW / 200 kVA
| Engine Model | 6CTAA8.3-G2
| Alternator | Stamford UCI274H / Leroy-Somer TAL-A44-M
| Fuel Consumption | 29.3 / 39.0 L/h (@75% / @100%)
| Fuel Efficiency | 205 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2550×980×1560 / 3430×1150×1800 mm
| Weight (Open / Silent) | 1700 / 2080 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
29.3 L/h
100% Load
39.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $29/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
23.8L
SAE 15W-40 CH-4
Coolant Capacity
12.3L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC188D5/S — Prime 144 kW / Standby 160 kW · R-DC225D5/S — Prime 180 kW / Standby 198 kW.
175kW Generator — Quick Comparison
This model is rated 160 kW Prime / 176 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE4620 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC200D5/S
| Engine | 6CTAA8.3-G2
| Fuel @75% (L/h) | 29.3
| Fuel Efficiency (g/kW·h) | 205
| Dimensions — Open (mm) | 2550×980×1560
| Weight — Open / Silent (kg) | 1700 / 2080
| Oil Capacity (L) | 23.8
| Coolant Capacity (L) | 12.3
Explore Nearby Power Ratings
120kW
150kW
175kW
200kW
250kW
← Back to All Power Ratings
Frequently Asked Questions — 175kW Diesel Generator
How much does a 175kW diesel generator cost? + A 175kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC200D5/S ( 6CTAA8.3-G2 engine), rated 160 kW / 200 kVA prime and 176 kW / 220 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI274H or Leroy-Somer TAL-A44-M for the R-DC200D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC200D5/S price within 24 hours .
What is the fuel consumption of a 175kW diesel generator? + At 75% load a 175kW diesel generator consumes 29.3 L/h ; at 100% load it rises to 39.0 L/h . The 6CTAA8.3-G2 engine in the R-DC200D5/S works out at 205 g/kW·h per ISO 3046-1. Actual consumption on the R-DC200D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $29 per hour.
What can a 175kW diesel generator power? + A 175kW set serves larger commercial and industrial buildings: hotels, schools, manufacturing plants, water and sewage pumping and commercial towers. Standby is 176 kW / 220 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 175kW or the next rating up fits better.
Which engine brands and configurations are available for a 175kW generator? + H&C supplies the 175kW rating on one engine platform: Cummins ( R-DC200D5/S with the 6CTAA8.3-G2 engine, 205 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC200D5/S holds ≤ 75 dB(A) at 7m. All R-DC200D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 175kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
