URL: https://generatordieselchina.com/products/150kw-diesel-generator/
Accessed: 2026-10-29

150kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
150kW
150kW Diesel Generator Set
150 kW Prime / 165 kW Standby — 188 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 150kW Diesel Generator Power?
150kW diesel generators serve commercial and industrial buildings. Typical applications include hotels, schools, mid-size manufacturing plants, water and sewage pumping, and commercial towers that need reliable standby power during grid outages.
Hotels
Schools
Water Pumping
150kW Diesel Generator — Engine Options
One engine platform is available at 150kW. Choose based on your application, budget, and service requirements.
Cummins 150kW Diesel Generator
Model: R-DC180D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 165 kW / 206 kVA
| Prime Power | 150 kW / 188 kVA
| Engine Model | QSB6.7-G32
| Alternator | Stamford UCI274H / Leroy-Somer TAL-A44-M
| Fuel Consumption | 26.9 / 35.9 L/h (@75% / @100%)
| Fuel Efficiency | 201 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2500×980×1560 / 3530×1150×1700 mm
| Weight (Open / Silent) | 1300 / 1800 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
26.9 L/h
100% Load
35.9 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $27/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
19.5L
SAE 15W-40 CH-4
Coolant Capacity
10L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
150kW Generator — Quick Comparison
This model is rated 150 kW Prime / 165 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE4520 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC180D5/S
| Engine | QSB6.7-G32
| Fuel @75% (L/h) | 26.9
| Fuel Efficiency (g/kW·h) | 201
| Dimensions — Open (mm) | 2500×980×1560
| Weight — Open / Silent (kg) | 1300 / 1800
| Oil Capacity (L) | 19.5
| Coolant Capacity (L) | 10
Explore Nearby Power Ratings
100kW
120kW
150kW
175kW
200kW
← Back to All Power Ratings
Frequently Asked Questions — 150kW Diesel Generator
How much does a 150kW diesel generator cost? + A 150kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC180D5/S ( QSB6.7-G32 engine), rated 150 kW / 188 kVA prime and 165 kW / 206 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI274H or Leroy-Somer TAL-A44-M for the R-DC180D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC180D5/S price within 24 hours .
What is the fuel consumption of a 150kW diesel generator? + At 75% load a 150kW diesel generator consumes 26.9 L/h ; at 100% load it rises to 35.9 L/h . The QSB6.7-G32 engine in the R-DC180D5/S works out at 201 g/kW·h per ISO 3046-1. Actual consumption on the R-DC180D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $27 per hour.
What can a 150kW diesel generator power? + A 150kW set serves commercial and industrial buildings: hotels, schools, mid-size manufacturing plants, water and sewage pumping stations and commercial towers. Standby is 165 kW / 206 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 150kW or the next rating up fits better.
Which engine brands and configurations are available for a 150kW generator? + H&C supplies the 150kW rating on one engine platform: Cummins ( R-DC180D5/S with the QSB6.7-G32 engine, 201 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC180D5/S holds ≤ 75 dB(A) at 7m. All R-DC180D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 150kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
