URL: https://generatordieselchina.com/products/120kw-diesel-generator/
Accessed: 2026-11-13

120kW Diesel Generator | Cummins & Perkins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
120kW
120kW Diesel Generator Set
120 kW Prime / 132 kW Standby — 150 kVA
Available with Cummins and Perkins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 120kW Diesel Generator Power?
120kW diesel generators handle mid-size commercial and light-industrial loads. Common applications include restaurants and supermarkets, small factories, clinics, mid-size construction sites, and small pump stations requiring dependable prime or standby power.
Restaurants
Small Factories
Construction Sites
120kW Diesel Generator — Engine Options
Two engine platforms are available at 120kW. Choose based on your application, budget, and service requirements.
Cummins 120kW Diesel Generator
Model: R-DC150D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 132 kW / 165 kVA
| Prime Power | 120 kW / 150 kVA
| Engine Model | 6BTAA5.9-G12
| Alternator | Stamford UCI274F / Leroy-Somer TAL-A44-J
| Fuel Consumption | 21.8 / 29.0 L/h (@75% / @100%)
| Fuel Efficiency | 203 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2400×950×1440 / 3190×1130×1660 mm
| Weight (Open / Silent) | 1200 / 1700 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
21.8 L/h
100% Load
29.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $22/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
16.4L
SAE 15W-40 CH-4
Coolant Capacity
10L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC138D5/S — Prime 110 kW / Standby 120 kW · R-DC188D5/S — Prime 144 kW / Standby 160 kW.
Perkins 120kW Diesel Generator
Model: R-P150D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 132 kW / 165 kVA
| Prime Power | 120 kW / 150 kVA
| Engine Model | 1106A-70TAG2
| Alternator | Stamford UCI274F / Leroy-Somer TAL-A44-J
| Fuel Consumption | 21.6 / 28.9 L/h (@75% / @100%)
| Fuel Efficiency | 202 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 1900×890×1310 / 2580×1030×1500 mm
| Weight (Open / Silent) | 1700 / 2020 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
21.6 L/h
100% Load
28.9 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $22/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
8L
SAE 15W-40 CH-4
Coolant Capacity
13L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P135D5/S — Prime 108 kW / Standby 118.8 kW · R-P180D5/S — Prime 144 kW / Standby 158.4 kW.
120kW Generator — Quick Comparison
All models are rated 120 kW Prime / 132 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins
| Model | R-DC150D5/S | R-P150D5/S
| Engine | 6BTAA5.9-G12 | 1106A-70TAG2
| Fuel @75% (L/h) | 21.8 | 21.6
| Fuel Efficiency (g/kW·h) | 203 | 202
| Dimensions — Open (mm) | 2400×950×1440 | 1900×890×1310
| Weight — Open / Silent (kg) | 1200 / 1700 | 1700 / 2020
| Oil Capacity (L) | 16.4 | 8
| Coolant Capacity (L) | 10 | 13
Explore Nearby Power Ratings
80kW
100kW
120kW
150kW
175kW
← Back to All Power Ratings
Frequently Asked Questions — 120kW Diesel Generator
How much does a 120kW diesel generator cost? + A 120kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 2 engine platforms (Cummins R-DC150D5/S , Perkins R-P150D5/S ), rated 120 kW / 150 kVA prime and 132 kW / 165 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI274F or Leroy-Somer TAL-A44-J for the R-DC150D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC150D5/S / R-P150D5/S price within 24 hours .
What is the fuel consumption of a 120kW diesel generator? + Fuel consumption for a 120kW diesel generator is 21.6- 21.8 L/h at 75% load and 28.9- 29.0 L/h at 100% load across the 2 platforms: Cummins R-DC150D5/S 21.8 / 29.0 L/h; Perkins R-P150D5/S 21.6 / 28.9 L/h . Measured efficiency is 202- 203 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $22-22 per hour.
What can a 120kW diesel generator power? + A 120kW set handles mid-size commercial and light-industrial loads: supermarkets and restaurants, small factories, clinics, mid-size construction sites and pump stations. At this rating Cummins and Perkins are available, so the same 132 kW / 165 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 120kW or the next rating up fits better.
Which engine brands and configurations are available for a 120kW generator? + The 120kW rating is available on 2 engine platforms: Cummins R-DC150D5/S ( 6BTAA5.9-G12 , 203 g/kW·h ), Perkins R-P150D5/S ( 1106A-70TAG2 , 202 g/kW·h ). Efficiency for the R-DC150D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC150D5/S holds ≤ 75 dB(A) at 7m. All 2 platforms (from the R-DC150D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 120kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
