URL: https://generatordieselchina.com/products/100kw-diesel-generator/
Accessed: 2026-11-13

100kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
100kW
100kW Diesel Generator Set
100 kW Prime / 110 kW Standby — 125 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 100kW Diesel Generator Power?
100kW diesel generators handle mid-size commercial and light-industrial loads. Common applications include restaurants and supermarkets, small factories, clinics, mid-size construction sites, and small pump stations requiring dependable prime or standby power.
Restaurants
Small Factories
Construction Sites
100kW Diesel Generator — Engine Options
One engine platform is available at 100kW. Choose based on your application, budget, and service requirements.
Cummins 100kW Diesel Generator
Model: R-DC113D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 110 kW / 138 kVA
| Prime Power | 100 kW / 125 kVA
| Engine Model | 6BTA5.9-G2
| Alternator | Stamford UCI274ES / Leroy-Somer TAL-A44-E
| Fuel Consumption | 18.8 / 25.1 L/h (@75% / @100%)
| Fuel Efficiency | 211 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2200×950×1440 / 2930×1080×1550 mm
| Weight (Open / Silent) | 1140 / 1560 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
18.8 L/h
100% Load
25.1 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $19/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
16.4L
SAE 15W-40 CH-4
Coolant Capacity
10L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC100D5/S — Prime 80 kW / Standby 88 kW · R-DC138D5/S — Prime 110 kW / Standby 120 kW.
100kW Generator — Quick Comparison
This model is rated 100 kW Prime / 110 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE4620 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC113D5/S
| Engine | 6BTA5.9-G2
| Fuel @75% (L/h) | 18.8
| Fuel Efficiency (g/kW·h) | 211
| Dimensions — Open (mm) | 2200×950×1440
| Weight — Open / Silent (kg) | 1140 / 1560
| Oil Capacity (L) | 16.4
| Coolant Capacity (L) | 10
Explore Nearby Power Ratings
75kW
80kW
100kW
120kW
150kW
← Back to All Power Ratings
Frequently Asked Questions — 100kW Diesel Generator
How much does a 100kW diesel generator cost? + A 100kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC113D5/S ( 6BTA5.9-G2 engine), rated 100 kW / 125 kVA prime and 110 kW / 138 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI274ES or Leroy-Somer TAL-A44-E for the R-DC113D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC113D5/S price within 24 hours .
What is the fuel consumption of a 100kW diesel generator? + At 75% load a 100kW diesel generator consumes 18.8 L/h ; at 100% load it rises to 25.1 L/h . The 6BTA5.9-G2 engine in the R-DC113D5/S works out at 211 g/kW·h per ISO 3046-1. Actual consumption on the R-DC113D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $19 per hour.
What can a 100kW diesel generator power? + A 100kW set covers mid-size commercial and light-industrial loads: a supermarket with refrigeration and lighting, a clinic, a small factory, a mid-size construction site or a pump station. Standby is 110 kW / 138 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 100kW or the next rating up fits better.
Which engine brands and configurations are available for a 100kW generator? + H&C supplies the 100kW rating on one engine platform: Cummins ( R-DC113D5/S with the 6BTA5.9-G2 engine, 211 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC113D5/S holds ≤ 75 dB(A) at 7m. All R-DC113D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 100kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
