URL: https://generatordieselchina.com/products/80kw-diesel-generator/
Accessed: 2026-10-29

80kW Diesel Generator | Cummins & Perkins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
80kW
80kW Diesel Generator Set
80 kW Prime / 88 kW Standby — 100 kVA
Available with Cummins and Perkins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can an 80kW Diesel Generator Power?
80kW diesel generators handle mid-size commercial and light-industrial loads. Common applications include restaurants and supermarkets, small factories, clinics, mid-size construction sites, and small pump stations requiring dependable prime or standby power.
Restaurants
Small Factories
Construction Sites
80kW Diesel Generator — Engine Options
Two engine platforms are available at 80kW. Choose based on your application, budget, and service requirements.
Cummins 80kW Diesel Generator
Model: R-DC100D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 88 kW / 110 kVA
| Prime Power | 80 kW / 100 kVA
| Engine Model | 6BT5.9-G2
| Alternator | Stamford UCI274C / Leroy-Somer TAL-A44-D
| Fuel Consumption | 15.3 / 20.4 L/h (@75% / @100%)
| Fuel Efficiency | 214 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2200×950×1440 / 2830×1080×1500 mm
| Weight (Open / Silent) | 1100 / 1520 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
15.3 L/h
100% Load
20.4 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $15/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
16.4L
SAE 15W-40 CH-4
Coolant Capacity
7.9L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC80D5/S — Prime 64 kW / Standby 70.4 kW · R-DC113D5/S — Prime 100 kW / Standby 110 kW.
Perkins 80kW Diesel Generator
Model: R-P100D5/S · 50Hz (1500 rpm)
GET PERKINS QUOTE →
| Standby Power | 88 kW / 110 kVA
| Prime Power | 80 kW / 100 kVA
| Engine Model | 1104C-44TAG2
| Alternator | Stamford UCI274C / Leroy-Somer TAL-A44-D
| Fuel Consumption | 15.3 / 20.4 L/h (@75% / @100%)
| Fuel Efficiency | 214 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 1860×855×1250 / 2580×1030×1500 mm
| Weight (Open / Silent) | 1200 / 1700 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
15.3 L/h
100% Load
20.4 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $15/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
8L
SAE 15W-40 CH-4
Coolant Capacity
13L
50:50 EG + H₂O
Proven low lifecycle cost with worldwide parts availability — strong prime-power reliability.
View Perkins Series →
Nearby ratings: Also available: R-P80D5/S — Prime 64 kW / Standby 70.4 kW · R-P135D5/S — Prime 108 kW / Standby 118.8 kW.
80kW Generator — Quick Comparison
All models are rated 80 kW Prime / 88 kW Standby at 50Hz (1500 rpm), each with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.
| | Specification | Cummins | Perkins
| Model | R-DC100D5/S | R-P100D5/S
| Engine | 6BT5.9-G2 | 1104C-44TAG2
| Fuel @75% (L/h) | 15.3 | 15.3
| Fuel Efficiency (g/kW·h) | 214 | 214
| Dimensions — Open (mm) | 2200×950×1440 | 1860×855×1250
| Weight — Open / Silent (kg) | 1100 / 1520 | 1200 / 1700
| Oil Capacity (L) | 16.4 | 8
| Coolant Capacity (L) | 7.9 | 13
Explore Nearby Power Ratings
60kW
75kW
80kW
100kW
120kW
← Back to All Power Ratings
Frequently Asked Questions — 80kW Diesel Generator
How much does an 80kW diesel generator cost? + An 80kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds 2 engine platforms (Cummins R-DC100D5/S , Perkins R-P100D5/S ), rated 80 kW / 100 kVA prime and 88 kW / 110 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI274C or Leroy-Somer TAL-A44-D for the R-DC100D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC100D5/S / R-P100D5/S price within 24 hours .
What is the fuel consumption of an 80kW diesel generator? + Fuel consumption for an 80kW diesel generator is 15.3 L/h at 75% load and 20.4 L/h at 100% load across the 2 platforms: Cummins R-DC100D5/S 15.3 / 20.4 L/h; Perkins R-P100D5/S 15.3 / 20.4 L/h. Measured efficiency is 214 g/kW·h per ISO 3046-1, and actual consumption varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, 75% load costs roughly $15 per hour.
What can an 80kW diesel generator power? + An 80kW set covers mid-size commercial and light-industrial loads: restaurants and supermarkets, small factories, clinics, mid-size construction sites and pump stations. At this rating Cummins and Perkins are available, so the same 88 kW / 110 kVA standby rating can be specified on any of them. Tell us your connected load and the largest motor you need to start and we will confirm whether 80kW or the next rating up fits better.
Which engine brands and configurations are available for an 80kW generator? + The 80kW rating is available on 2 engine platforms: Cummins R-DC100D5/S ( 6BT5.9-G2 , 214 g/kW·h ), Perkins R-P100D5/S ( 1104C-44TAG2 , 214 g/kW·h). Efficiency for the R-DC100D5/S and its alternatives is measured per ISO 3046-1. Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC100D5/S holds ≤ 75 dB(A) at 7m. All 2 platforms (from the R-DC100D5/S) are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 80kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
