URL: https://generatordieselchina.com/products/75kw-diesel-generator/
Accessed: 2026-10-29

75kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
75kW
75kW Diesel Generator Set
Nearest standard rating — 73 kW Prime / 80.3 kW Standby — 91.2 kVA at 60Hz (1800 rpm)
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 75kW Diesel Generator Power?
75kW diesel generators handle mid-size commercial and light-industrial loads. Common applications include restaurants and supermarkets, small factories, clinics, mid-size construction sites, and small pump stations requiring dependable prime or standby power.
Restaurants
Small Factories
Construction Sites
75kW Diesel Generator — Engine Options
One engine platform is available at 75kW. Choose based on your application, budget, and service requirements.
Cummins 75kW Diesel Generator
Model: R-DC91D6/S · 60Hz (1800 rpm)
GET CUMMINS QUOTE →
| Standby Power | 80.3 kW / 100.4 kVA
| Prime Power | 73 kW / 91.2 kVA
| Engine Model | 4BTA3.9-G11
| Alternator | Stamford UCI224F / Leroy-Somer TAL-A44-C
| Fuel Consumption | 13.5 / 18.0 L/h (@75% / @100%)
| Fuel Efficiency | 207 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 2000×850×1300 / 2530×1030×1490 mm
| Weight (Open / Silent) | 920 / 1400 kg
| Frequency | 60Hz (1800 rpm)
💰 Operating Cost Estimate
75% Load
13.5 L/h
100% Load
18.0 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $14/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
10.9L
SAE 15W-40 CH-4
Coolant Capacity
8.3L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
75kW Generator — Quick Comparison
This model is rated 73 kW Prime / 80.3 kW Standby at 60Hz (1800 rpm), with a Stamford / Leroy-Somer alternator and DSE4620 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC91D6/S
| Engine | 4BTA3.9-G11
| Fuel @75% (L/h) | 13.5
| Fuel Efficiency (g/kW·h) | 207
| Dimensions — Open (mm) | 2000×850×1300
| Weight — Open / Silent (kg) | 920 / 1400
| Oil Capacity (L) | 10.9
| Coolant Capacity (L) | 8.3
Explore Nearby Power Ratings
50kW
60kW
75kW
80kW
100kW
← Back to All Power Ratings
Frequently Asked Questions — 75kW Diesel Generator
How much does a 75kW diesel generator cost? + A 75kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC91D6/S ( 4BTA3.9-G11 engine), rated 73 kW / 91.2 kVA prime and 80.3 kW / 100.4 kVA standby at 60Hz (1800 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI224F or Leroy-Somer TAL-A44-C for the R-DC91D6/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC91D6/S price within 24 hours .
What is the fuel consumption of a 75kW diesel generator? + At 75% load a 75kW diesel generator consumes 13.5 L/h ; at 100% load it rises to 18.0 L/h . The 4BTA3.9-G11 engine in the R-DC91D6/S works out at 207 g/kW·h per ISO 3046-1. Actual consumption on the R-DC91D6/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $14 per hour.
What can a 75kW diesel generator power? + A 75kW set handles mid-size commercial and light-industrial loads in 60Hz markets: restaurants and supermarkets, small factories, clinics, mid-size construction sites and small pump stations. Standby is 80.3 kW / 100.4 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 75kW or the next rating up fits better.
Which engine brands and configurations are available for a 75kW generator? + H&C supplies the 75kW rating on one engine platform: Cummins ( R-DC91D6/S with the 4BTA3.9-G11 engine, 207 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC91D6/S holds ≤ 75 dB(A) at 7m. All R-DC91D6/S units are built to 60Hz (1800 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 75kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
