URL: https://generatordieselchina.com/products/60kw-diesel-generator/
Accessed: 2026-10-29

60kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
60kW
60kW Diesel Generator Set
60 kW Standby / 55 kW Prime — 75 kVA at 60Hz (1800 rpm)
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 60kW Diesel Generator Power?
60kW diesel generators cover small commercial and light-industrial backup and prime-power needs. Typical uses include small retail stores, restaurants, small offices, telecom base stations, and light-duty construction tools where the grid is unreliable or absent.
Small Shops
Telecom Towers
Small Offices
60kW Diesel Generator — Engine Options
One engine platform is available at 60kW. Choose based on your application, budget, and service requirements.
Cummins 60kW Diesel Generator
Model: R-DC69D6/S · 60Hz (1800 rpm)
GET CUMMINS QUOTE →
| Standby Power | 60 kW / 75 kVA
| Prime Power | 55 kW / 68.8 kVA
| Engine Model | 4BTA3.9-G2
| Alternator | Stamford UCI224E / Leroy-Somer TAL-A42-H
| Fuel Consumption | 10.8 / 14.3 L/h (@75% / @100%)
| Fuel Efficiency | 219 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 1800×850×1320 / 2530×1030×1490 mm
| Weight (Open / Silent) | 820 / 1350 kg
| Frequency | 60Hz (1800 rpm)
💰 Operating Cost Estimate
75% Load
10.8 L/h
100% Load
14.3 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $11/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
10.9L
SAE 15W-40 CH-4
Coolant Capacity
8.3L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
60kW Generator — Quick Comparison
This model is rated 55 kW Prime / 60 kW Standby at 60Hz (1800 rpm), with a Stamford / Leroy-Somer alternator and DSE4620 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC69D6/S
| Engine | 4BTA3.9-G2
| Fuel @75% (L/h) | 10.8
| Fuel Efficiency (g/kW·h) | 219
| Dimensions — Open (mm) | 1800×850×1320
| Weight — Open / Silent (kg) | 820 / 1350
| Oil Capacity (L) | 10.9
| Coolant Capacity (L) | 8.3
Explore Nearby Power Ratings
40kW
50kW
60kW
75kW
80kW
← Back to All Power Ratings
Frequently Asked Questions — 60kW Diesel Generator
How much does a 60kW diesel generator cost? + A 60kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC69D6/S ( 4BTA3.9-G2 engine), rated 55 kW / 68.8 kVA prime and 60 kW / 75 kVA standby at 60Hz (1800 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford UCI224E or Leroy-Somer TAL-A42-H for the R-DC69D6/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC69D6/S price within 24 hours .
What is the fuel consumption of a 60kW diesel generator? + At 75% load a 60kW diesel generator consumes 10.8 L/h ; at 100% load it rises to 14.3 L/h . The 4BTA3.9-G2 engine in the R-DC69D6/S works out at 219 g/kW·h per ISO 3046-1. Actual consumption on the R-DC69D6/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $11 per hour.
What can a 60kW diesel generator power? + A 60kW set covers small commercial and light-industrial loads in 60Hz markets: retail outlets, offices, telecom sites and light construction equipment. Standby is 60 kW / 75 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 60kW or the next rating up fits better.
Which engine brands and configurations are available for a 60kW generator? + H&C supplies the 60kW rating on one engine platform: Cummins ( R-DC69D6/S with the 4BTA3.9-G2 engine, 219 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC69D6/S holds ≤ 75 dB(A) at 7m. All R-DC69D6/S units are built to 60Hz (1800 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 60kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Add WeChat
0086 13599977021
WhatsApp us
