URL: https://generatordieselchina.com/products/30kw-diesel-generator/
Accessed: 2026-11-13

30kW Diesel Generator | Cummins | Factory Direct
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home /
Products /
Diesel Generator Sets /
30kW
30kW Diesel Generator Set
30 kW Prime / 33 kW Standby — 38 kVA
Available with Cummins engines. ISO 8528-5 certified, factory-direct from China since 1983, exporting since 2003.
COMPARE BRANDS ↓
GET A QUOTE →
What Can a 30kW Diesel Generator Power?
30kW diesel generators cover small commercial and light-industrial backup and prime-power needs. Typical uses include small retail stores, restaurants, small offices, telecom base stations, and light-duty construction tools where the grid is unreliable or absent.
Small Shops
Telecom Towers
Small Offices
30kW Diesel Generator — Engine Options
One engine platform is available at 30kW. Choose based on your application, budget, and service requirements.
Cummins 30kW Diesel Generator
Model: R-DC40D5/S · 50Hz (1500 rpm)
GET CUMMINS QUOTE →
| Standby Power | 33 kW / 42 kVA
| Prime Power | 30 kW / 38 kVA
| Engine Model | 4BT3.9-G1
| Alternator | Stamford S1L2-K1 / Leroy-Somer TAL-A42-E
| Fuel Consumption | 6.1 / 8.2 L/h (@75% / @100%)
| Fuel Efficiency | 229 g/kW·h (ISO 3046-1)
| Sound Level | ≤75 dB(A) at 7m
| Dimensions (Open / Silent) | 1700×850×1300 / 2510×980×1340 mm
| Weight (Open / Silent) | 800 / 1050 kg
| Frequency | 50Hz (1500 rpm)
💰 Operating Cost Estimate
75% Load
6.1 L/h
100% Load
8.2 L/h
Operating cost = L/h × local diesel price.
Example at $1.0/L: 75% load ≈ $6/hr.
🛢️ Maintenance Quick Reference
Oil Capacity
10.9L
SAE 15W-40 CH-4
Coolant Capacity
7.2L
50:50 EG + H₂O
Global service network — ideal for critical standby in data centers and hospitals.
View Cummins Series →
Nearby ratings: Also available: R-DC30D5/S — Prime 24 kW / Standby 27 kW · R-DC50D5/S — Prime 40 kW / Standby 44 kW.
30kW Generator — Quick Comparison
This model is rated 30 kW Prime / 33 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE4620 controller. Key differences below.
| | Specification | Cummins
| Model | R-DC40D5/S
| Engine | 4BT3.9-G1
| Fuel @75% (L/h) | 6.1
| Fuel Efficiency (g/kW·h) | 229
| Dimensions — Open (mm) | 1700×850×1300
| Weight — Open / Silent (kg) | 800 / 1050
| Oil Capacity (L) | 10.9
| Coolant Capacity (L) | 7.2
Explore Nearby Power Ratings
30kW
40kW
50kW
← Back to All Power Ratings
Frequently Asked Questions — 30kW Diesel Generator
How much does a 30kW diesel generator cost? + A 30kW diesel generator is priced by engine platform, configuration and alternator choice. At this rating H&C builds the Cummins R-DC40D5/S ( 4BT3.9-G1 engine), rated 30 kW / 38 kVA prime and 33 kW / 42 kVA standby at 50Hz (1500 rpm). The price moves with the enclosure (open skid, soundproof canopy or containerized), the alternator (Stamford S1L2-K1 or Leroy-Somer TAL-A42-E for the R-DC40D5/S), the controller and options such as ATS, and with the destination country and freight terms. Send your voltage, frequency and destination country and we will confirm the R-DC40D5/S price within 24 hours .
What is the fuel consumption of a 30kW diesel generator? + At 75% load a 30kW diesel generator consumes 6.1 L/h ; at 100% load it rises to 8.2 L/h . The 4BT3.9-G1 engine in the R-DC40D5/S works out at 229 g/kW·h per ISO 3046-1. Actual consumption on the R-DC40D5/S varies about ± 5% with ambient conditions, load profile and fuel quality. At a diesel price of $1.0/L, running at 75% load costs roughly $6 per hour.
What can a 30kW diesel generator power? + A 30kW set covers small commercial and light-industrial duty: retail units, restaurants, small offices, telecom base stations and light construction tools where the grid is weak or absent. Standby is 33 kW / 42 kVA , which leaves starting margin for motor loads on top of the base load. Tell us your connected load and the largest motor you need to start and we will confirm whether 30kW or the next rating up fits better.
Which engine brands and configurations are available for a 30kW generator? + H&C supplies the 30kW rating on one engine platform: Cummins ( R-DC40D5/S with the 4BT3.9-G1 engine, 229 g/kW·h ). Units ship as open skid, weatherproof silent canopy or 20ft/40ft container; the silent canopy for the R-DC40D5/S holds ≤ 75 dB(A) at 7m. All R-DC40D5/S units are built to 50Hz (1500 rpm) as standard, with custom controls and ATS available on request.
Tell us your requirements — we'll recommend the right brand and configuration for your application.
GET 30kW QUOTE →
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
