URL: https://generatordieselchina.com/how-to-determine-what-size-generator-i-need-for-my-office/
Accessed: 2026-11-13

How to determine what size generator I need for my office? – H&C
Online (GMT+8)
Email
|
DIESEL GENERATOR
MANUFACTURER
HOME
ABOUT US ▾
About Us
Manufacturing
PRODUCTS ▾
Products
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
HOME
ABOUT US
Manufacturing
PRODUCTS
Diesel Generator Sets
Standby Generators
Silent Generators
PROJECTS
BLOG
CONTACT
Home
/
Blog
/
How to determine what size generator I need for my office?
Blog
How to determine what size generator I need for my office?
Anders.Chen
·
Sales Director
·
April 24, 2025
On this page
What factors should you consider when calculating the total power requirements for an office generator?
Key factors to consider:
Example of typical office loads:
How to estimate total load:
Example calculation:
How do you calculate starting (surge) power and running power for office equipment?
How to calculate starting and running power:
Example calculation:
Final generator size calculation:
What are the advantages of choosing a slightly larger generator versus an undersized one for office use?
Advantages of a larger generator:
Disadvantages of an undersized generator:
Example:
Conclusion
Choosing the right generator size for your office ensures uninterrupted power during outages and prevents equipment damage. An undersized generator can fail under heavy load, while an oversized one wastes fuel and increases costs.
To find the right generator size, calculate your office’s total running and starting power requirements 1 , considering future expansion and load balancing.
Understanding the load characteristics of office equipment helps you select a generator that delivers consistent, efficient power.
What factors should you consider when calculating the total power requirements for an office generator?
Before selecting a generator, you need to evaluate the total electrical load, peak demand, and load type. Office power requirements depend on the number of devices, their power ratings, and how often they are used simultaneously.
Key factors include total load, load type (starting vs. running), power factor, and future growth.
Key factors to consider:
| | Factor | Description | Impact on Generator Size
| Total Load (kW) | Combined power consumption of all office equipment and systems. | Higher load = Larger generator required.
| Starting Power (kW) | Additional power needed to start motors and compressors. | Higher starting power = Larger generator capacity.
| Power Factor (PF) | Efficiency of converting generator power to usable electrical power. | Lower PF = Larger generator required to compensate.
| Load Type | Resistive (lights, heaters) or inductive (motors, compressors). | Inductive loads require more starting power.
| Single-Phase vs. Three-Phase | Type of power distribution in the office. | Three-phase requires a balanced load.
| Future Expansion | Increased power needs due to additional equipment or workspace. | Add 20–30% margin for future growth.
Example of typical office loads:
| | Equipment | Average Running Power (kW) | Starting Power (kW)
| Desktop Computer | 0.2 | 0.3
| Printer/Copier | 0.5 | 1.5
| LED Lighting (per bulb) | 0.01 | 0.01
| Air Conditioner (split unit) | 2.5 | 3.5
| Office Refrigerator | 0.3 | 0.6
| Wi-Fi Router | 0.01 | 0.01
| Elevator (if applicable) | 4–5 | 8–10
How to estimate total load:
List all equipment that will be powered by the generator.
Find the rated power consumption of each device (check labels or user manuals).
Add the running power of all devices to calculate the total running load.
Add the starting power of devices with motors or compressors (like AC units) to calculate the peak load.
Example calculation:
10 computers × 0.2 kW = 2 kW
2 printers × 0.5 kW = 1 kW
30 LED lights × 0.01 kW = 0.3 kW
2 air conditioners × 2.5 kW = 5 kW
1 refrigerator × 0.3 kW = 0.3 kW
1 elevator × 4 kW = 4 kW
Total running load = 2 + 1 + 0.3 + 5 + 0.3 + 4 = 12.6 kW
Add a 25% margin for load spikes and future expansion:
12.6 kW × 1.25 = 15.75 kW
Convert to kVA (assuming a power factor of 0.8):
[
\frac{15.75 \, \text{kW}}{0.8} \approx 19.7 \, \text{kVA}
]
You would need a generator rated at around 20 kVA to handle this load comfortably.
How do you calculate starting (surge) power and running power for office equipment?
Many office devices, especially those with motors or compressors, require extra power during startup. This surge power 2 can be up to 2–3 times the running power.
Starting power should be factored into your total generator size to prevent overload and voltage drops.
How to calculate starting and running power:
Identify surge-prone devices:
Air conditioners, refrigerators, and elevators require extra starting power.
Determine the surge multiplier:
Inductive loads (like AC units) require 2–3 times the running power to start.
Resistive loads (like lights) require no additional starting power.
Calculate total starting power:
Add the starting power of all surge-prone devices.
Add this to the total running power to determine the peak load.
Example calculation:
2 air conditioners × 3.5 kW (starting) = 7 kW
1 elevator × 8 kW (starting) = 8 kW
Total surge power = 7 + 8 = 15 kW
Final generator size calculation:
Running load = 12.6 kW
Surge load = 15 kW
Total peak load = 12.6 kW + 15 kW = 27.6 kW
Add 25% for future expansion and efficiency loss = 34.5 kW
Convert to kVA (PF = 0.8):
[
\frac{34.5 \, \text{kW}}{0.8} \approx 43.1 \, \text{kVA}
]
You would need a 45 kVA generator to cover both running and surge loads comfortably.
What are the advantages of choosing a slightly larger generator versus an undersized one for office use?
Choosing the right generator size ensures stable power and protects sensitive equipment from voltage drops and overloading. Slightly oversizing your generator has several advantages over undersizing.
A slightly larger generator provides more headroom for load spikes and future expansion, while an undersized generator risks failure and reduced lifespan.
Advantages of a larger generator:
| | Advantage | Explanation
| Handles load spikes | Extra capacity absorbs sudden surges without tripping.
| Supports future growth | Allows for adding new equipment without replacing the generator.
| Prevents overheating | Running at 70–80% capacity improves efficiency and reduces wear.
| Extends generator lifespan | Less strain on the engine and alternator under normal load.
| Stable Voltage and Frequency | Larger generators provide more consistent output under varying loads.
Disadvantages of an undersized generator:
| | Disadvantage | Explanation
| Overloading Risk | Overloading leads to overheating and generator failure.
| Voltage Drops | Insufficient capacity causes voltage fluctuations, damaging sensitive equipment.
| Shorter Lifespan | Continuous overloading increases engine and alternator wear.
| Limited Expansion | Adding more devices will require replacing the generator.
Example:
A 20 kVA generator running at 90% capacity will wear out faster and consume more fuel than a 30 kVA generator running at 60–70% capacity.
Investing in a slightly larger generator reduces maintenance costs and increases operational reliability.
Conclusion
To size an office generator, calculate the total running and starting load, factor in load type and power factor, and add a 20–30% margin for future growth. A slightly larger generator ensures stable voltage, protects equipment, and supports expansion without the risk of overload.
Understanding these requirements is crucial for selecting the right generator size, ensuring efficiency and reliability in power supply. ↩
Calculating surge power is essential to prevent overloads and ensure your generator can handle peak demands effectively. ↩
About the Author
Our technical articles are written by Anders.Chen , Sales Director at H&C. A graduate in Electrical Engineering & Automation and International Trade, he has over 20 years of experience (since 2005) exporting diesel generator sets to projects in 30+ countries — delivering 100MW+ of capacity across the full 30-2000kW range. Leading H&C's foreign trade business, he works directly with the engineering team on generator selection and after-sales support, combining commercial and technical insight in every article.
Next Steps
🔧 Browse Diesel Generator Sets →
📋 Get a Custom Quote →
💬 WhatsApp Us →
← Previous What capacity of generator can power a hotel of 72 rooms? Next → How to Calculate Generator Size: kW, kVA and Amps
← Back to All Articles
Looking for More Technical Content?
Browse our complete library of diesel generator guides, how-to articles, and industry reports — or contact us with a specific question.
Browse Projects →
Contact Us →
WhatsApp Us →
← Back to Home
Quick Links
About Us
Projects
Products
Blog
Contact
Products
Diesel Generator Sets
Standby Generators
Silent Generator
ATS & Switchgear
Spare Parts & Support
Fuel Systems
Generator Brands
Cummins Series
Perkins Series
MTU Series
Mitsubishi Series
Contact
📧 Email Us
💬 WhatsApp Us
Copyright © 2026 H&C Diesel Generator Manufacture. All rights reserved.
Privacy Policy
·
Terms of Service
Add WeChat
0086 13599977021
WhatsApp us
