URL: https://www.genlitecpower.com/Uploads/pro/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-30-file-1.pdf
Accessed: 2026-11-03
From: https://www.genlitecpower.com/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-p.html

GPC150S5 | GPC150D5
Powered by
| n Generator | Specification
| Service | PRP(1) | ESP(2)
Performance Data
| Power (KVA) | 150 | 165
| Model | GPC150S5 | GPC150D5
| Power (KW) | 120 | 132
| Engine brand | CUMMINS
| Rated speed | 1500RPM
| Engine model | 6BTAA5.9-G12
| Standard voltage | 230/400V
| Speed control type | Electronic
| Power factor | 0.8
| Alternator brand | GENLITEC
| Phase | 3
| Alternator model | S274G120
| Control system | SMARTGEN HGM6120N
| Starter motor voltage | 24V
| Frequency | 50Hz
| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 34
| standard, which include the following directives: | 75% Prime Load | 26
| l | 2006/42/EC Machinery directive
Fuel
| l | 2014/30/EU Electromagnetic compatibility directive
| Consumption | 50% Prime Load | 17
| l | EN 12100:2010; EN ISO 8528-13:2016; EN 60204-1:2018; EN 61000-
| (L/H) | 25% Prime Load | 10
| 6-2:2019; EN 61000-6-4:2019 | Fuel Tank (L) | 260
| l | GPC150S5 (Silent Type)
| l | GPC150D5 (Open Type)
Standard Reference Conditions
Note: Standard reference condition 25℃ (77°F) air inlet temp. 100m
| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel
| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2
available during a variable power sequence, which may be run for
an unlimited number of hours per year, between stated
| maintenance intervals. The permissible average power output | Dimension & Weight
during at 24 hours period shall not exceed 80% of the prime power.
10% overload available for governing purposes only.
(2) ESP (Standby Power)
According to ISO 8528-1. It is defined as the maximum power
available, under the agreed operating conditions, for which the
generating set can deliver for up to 500 hours of operation per year
(of which no more than 300 hours for continuative use) with the
| maintenance intervals and procedures being carried out as | Dimension
| Open type | Silent type
prescribed by the manufactures. No overload capability is available.
| Length (L) | 2400mm | 3250mm
| Voltage | ESP
| PRP | Current
| Width (W) | 1000mm | 1150mm
| (V) | KVA
| KW | KVA
| KW | Amps
| Height (H) | 1550mm | 1850mm
| 220/380 | 165 | 132 | 150 | 120 | 228
| Net Weight | 1500kg | 2300kg
| 230/400 | 165 | 132 | 150 | 120 | 217
| Note: This parameter | allows
| for some acceptable | deviations.
| 240/415 | 165 | 132 | 150 | 120 | 209
GENLITEC POWER has the right to modify any feature without prior notice, Weights and dimensions based on standard products. Illustrations may include optional equipment. Technical data described in this
document correspond to the available information at the moment of printing. The illustrations and images are indicative and may not coincide in their entirety with the product.
| GPC150S5 | | GPC150D5
Powered by
| n Engine Specification | n Alternator Specification
| MODEL: CUMMINS 6BTAA5.9-G12 | MODEL: GENLITEC S274G120
| Cylinder number | 6
| Number of phase | 3
| Aspiration system | Turbo, charge air cooled
| Rated power (KW/KVA) | 120/150
| Cooling method | Water cooled
| Frequency (Hz) | 50
| Governor type | Electronic
| Power factor (Cos Phi) | 0.8
| Bore x Stroke (mm) | 102 x 120
| Poles | 4
| Compression ratio | 17.3:1
| Temp. rise | 125K
| Rated speed (RPM) | 1500
| Terminals | 6/12
| Displacement (L) | 5.9
| Insulation type | H class
| Rated power (KW) | 140
| Ambient temp. | 40℃
| Standby power (KW) | 155
| IP rating | IP23
| Oil consumption (g/kw.h) | ≤4
| Excitation system | Self-excited
| Fuel system | P7100 type
| Bearing | Single bearing
| Oil capacity (L) | 16.4
| Coating | Vacuum impregnation
| Coolant capacity (L) | 10 (Engine only)
| Voltage regulator | A.V.R
| Starter motor capacity | DC 24V – 40A
| Coupling | Flexible disc
Standard Supply Scope
| l | Industrial exhaust silencer
| l | Flexible pipes
| l | Float Battery charger
| l | Base frame
| l | Maintenance free battery
| l | Battery wires
| l | Manual books
| l | Digital control panel
| l | Water cooling radiator
| l | Wiring diagram
| l | Tool kits
| l | Main circuit breaker
| l | A.V.R
| l | Build-in based fuel
| tank | l
Emergency stop button
| n | Optional Supply Scope
| Engine | Alternator
| Generator Sets | Control Panel
| ¡ | Water jacket pre-heater
| ¡ | Anti-condensation heater
| ¡ | Extended fuel tank 12h/24h/72h
| ¡ | Remote control system
| ¡ | Lubrication oil pre-heater
| ¡ | PMG/APEP
| ¡ | C-Type Soundproof canopy
| ¡ | Build-in/External ATS
| ¡ | Battery isolator
| ¡ | STAMFORD alternator
| ¡ | D-Type Soundproof canopy
| ¡ | Synchronizing System
| ¡ | LEROY SOMER alternator
| ¡ | Trailer mounted
| ¡ | Power output sockets
| ¡ | Galvanized sheet canopy
GPC150S5 | GPC150D5
Powered by
n Control Panel
Configuration
| l | Emergency stop button
| l | Protection MCB (Main circuit
breaker)
| l | Float battery charger
| l | ATS connection
| l | AMF digital control module
| l | Fuel level meter
| l | Controller power switch
| l | Alarm buzzer
Control Module Model: SMARTGEN HGM6120N
| Features | Display | LCD (132 x 64)
| l | Chinese, English, Spanish, Turkish, Russian & French
| Operation panel | Silicon rubber
| l | Three phase generator monitoring
| Digital input | 5
| l | Automatic or manual start/stop of the gensets
| Relay output | 6
| l | Push buttons for simple control & operation
| Analogue input | 3
| l | Generator measurements (50Hz/60Hz)
| AMF | Yes
| l | Precision collect & display parameters about ENGINE
| AC System | 1P2W / 2P3W / 3P3W / | 3P4W
| l | Comprehensive shutdown or warning on fault condition
| Alternator voltage | 15-360V (ph-N)
| l | Three phase generator protections
| Alternator frequency | 50/60Hz
| - | Over / under voltage
| KW/Amp Detecting & Display | Yes
| - | Over / under frequency
| Monitor interface | USB
| - | Current / voltage asymmetry
| Programmable interface | USB
| - | Over current / overload
| DC supply | DC 8-35V
| l | Three phase AMF function
| Operating temp. | -25 ~ +70℃
| - | Over / under voltage
| - | Loss of phase detection function
| l | Emergency start function
| l | IP55 waterproof with rubber-ring gasket
| n | Controller
| Module | Options
| COMAP | DEIF
DEEPSEA
| AMF25 | SGC 420 | DSE7320
Local Distributor / Partner
GENLITEC POWER TECHNOLOGY CO., LTD.
GENLITEC (FUZHOU) POWER EQUIPMET CO., LTD.
marketing@genlitec.com | www.genlitecpower.com
| All information in the document is substantially correct at the | time
| of | printing
But may be subsequently altered by the company.
