URL: https://www.genlitecpower.com/Uploads/pro/25KVA-Diesel-Generator-50Hz-453-file-1.pdf
Accessed: 2026-11-03
From: https://www.genlitecpower.com/25KVA-Diesel-Generator-50Hz-p.html

GPC25S5 | GPC25D5
Powered by
| n Generator | Specification
| Service | PRP(1) | ESP(2)
Performance Data
| Power (KVA) | 25 | 28
| Model | GPC25S5 | GPC25D5
| Power (KW) | 20 | 22
| Engine brand | CUMMINS
| Rated speed | 1500RPM
| Engine model | 4B3.9-G2
| Standard voltage | 230/400V
| Speed control type | Electronic
| Power factor | 0.8
| Alternator brand | GENLITEC
| Phase | Three
| Alternator model | S184G20
| Control system | SMARTGEN HGM6120N
| Starter motor voltage | 24V
| Frequency | 50Hz
| GENLITEC Power gensets are compliant with ISO 9001 and CE | 100% Prime Load | 6.7
| standard, which include the following directives: | Diesel Engine | 75% Prime Load | 5.2
| l | 2006/42/EC Machinery directive
Fuel
| l | 2014/30/EU Electromagnetic compatibility directive
| Consumption | 50% Prime Load | 4.0
| l | EN 12100:2010; EN ISO 8528-13:2016; EN 60204-1:2018; EN 61000-
| (L/H) | 25% Prime Load | 2.7
| 6-2:2019; EN 61000-6-4:2019 | Fuel Tank (L) | 45
| l | GPC25S5 (Silent Type)
| l | GPC25D5 (Open Type)
Standard Reference Conditions
Note: Standard reference condition 25℃ (77°F) air inlet temp. 100m
| (1) PRP (Prime Power) | (328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel
| According to ISO 8528-1, prime power is the maximum power | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2
available during a variable power sequence, which may be run for
an unlimited number of hours per year, between stated
| maintenance intervals. The permissible average power output | Dimension & Weight
during at 24 hours period shall not exceed 80% of the prime power.
10% overload available for governing purposes only.
(2) ESP (Standby Power)
According to ISO 8528-1. It is defined as the maximum power
available, under the agreed operating conditions, for which the
generating set can deliver for up to 500 hours of operation per year
(of which no more than 300 hours for continuative use) with the
| maintenance intervals and procedures being carried out as | Dimension
| Open type | Silent type
prescribed by the manufactures. No overload capability is available.
| Length (L) | 1750mm | 2020mm
| Voltage | ESP
| PRP | Current
| Width (W) | 750mm | 900mm
| (V) | KVA
| KW | KVA
| KW | Amps
| Height (H) | 900mm | 1150mm
| 240/415 | 27.5 | 22 | 25 | 20 | 37.8
| Net Weight | 650kg | 750kg
| 230/400 | 27.5 | 22 | 25 | 20 | 36.1
| Note: This parameter | allows
| for some acceptable | deviations.
| 220/380 | 27.5 | 22 | 25 | 20 | 38.0
GENLITEC POWER has the right to modify any feature without prior notice, Weights and dimensions based on standard products. Illustrations may include optional equipment. Technical data described in this
document correspond to the available information at the moment of printing. The illustrations and images are indicative and may not coincide in their entirety with the product.
GPC25S5 | GPC25D5
Powered by
| n Engine Specification | n Alternator Specification
| MODEL: CUMMINS 4B3.9-G2 | MODEL: GENLITEC S184G20
| Cylinder number | 4
| Number of phase | Single
| Aspiration system | Natural
| Rated power (KW/KVA) | 20/25
| Cooling method | Water cooled
| Frequency (Hz) | 50
| Governor type | Electronic
| Power factor (Cos Phi) | 0.8
| Bore x Stroke (mm) | 102x120
| Poles | 4
| Compression ratio | 17.5:1
| Temp. rise | 125K
| Rated speed (RPM) | 1500
| Terminals | 6/12
| Displacement (L) | 3.9
| Insulation type | H class
| Rated power (KW) | 24
| Ambient temp. | 40℃
| Standby power (KW) | 27
| IP rating | IP23
| Oil consumption (g/kw.h) | ≤4
| Excitation system | Self-excited
| Fuel system | BYC A-type
| Bearing | Single bearing
| Oil capacity (L) | 11
| Coating | Vacuum impregnation
| Coolant capacity (L) | 21
| Voltage regulator | A.V.R
| Starter motor capacity | DC 24V – 40A
| Coupling | Flexible disc
Standard Supply Scope
| l | Industrial exhaust silencer
| l | Flexible pipes
| l | Float Battery charger
| l | Base frame
| l | Maintenance free battery
| l | Battery wires
| l | Manual books
| l | Digital control panel
| l | Water cooling radiator
| l | Wiring diagram
| l | Tool kits
| l | Main circuit breaker
| l | A.V.R
| l | Build-in based fuel
| tank | l
Emergency stop button
| n | Optional Supply Scope
| Engine | Alternator
| Generator Sets | Control Panel
| ¡ | Water jacket pre-heater
| ¡ | Anti-condensation heater
| ¡ | Extended fuel tank 12h/24h/72h
| ¡ | Remote control system
| ¡ | Lubrication oil pre-heater
| ¡ | PMG
| ¡ | C-Type Soundproof canopy
| ¡ | Build-in/External ATS
| ¡ | Battery isolator
| ¡ | STAMFORD alternator
| ¡ | D-Type Soundproof canopy
| ¡ | Synchronizing System
| ¡ | LEROY SOMER alternator
| ¡ | Trailer mounted
| ¡ | Power output sockets
n Warranty Period
CUMMINS diesel engine: Factory warranty, 2 months or 1000 working hours.
| STAMFORD/LEROY SOMER alternator: Global warranty, 12 months or 1000 working | hours.
GENLITEC alternator: Factory warranty, 12 months or 1000 working hours.
GPC25S5 | GPC25D5
Powered by
n Control Panel
Configuration
| l | Emergency stop button
| l | Protection MCB (Main circuit
breaker)
| l | Float battery charger
| l | ATS connection
| l | AMF digital control module
| l | Fuel level meter
| l | Controller power switch
| l | Alarm buzzer
Control Module Model: SMARTGEN HGM6120N
| Features | Display | LCD (132 x 64)
| l | Chinese, English, Spanish, Turkish, Russian & French
| Operation panel | Silicon rubber
| l | Three phase generator monitoring
| Digital input | 5
| l | Automatic or manual start/stop of the gensets
| Relay output | 6
| l | Push buttons for simple control & operation
| Analogue input | 3
| l | Generator measurements (50Hz/60Hz)
| AMF | Yes
| l | Precision collect & display parameters about ENGINE
| AC System | 1P2W / 2P3W / 3P3W / | 3P4W
| l | Comprehensive shutdown or warning on fault condition
| Alternator voltage | 15-360V (ph-N)
| l | Three phase generator protections
| Alternator frequency | 50/60Hz
| - | Over / under voltage
| KW/Amp Detecting & Display | Yes
| - | Over / under frequency
| Monitor interface | USB
| - | Current / voltage asymmetry
| Programmable interface | USB
| - | Over current / overload
| DC supply | DC 8-35V
| l | Three phase AMF function
| Operating temp. | -25 ~ +70℃
| - | Over / under voltage
| - | Loss of phase detection function
| l | Emergency start function
| l | IP55 waterproof with rubber-ring gasket
| n | Controller
| Module | Options
| COMAP | DEIF
DEEPSEA
| AMF25 | SGC 420 | DSE7320
Local Distributor / Partner
GENLITEC POWER TECHNOLOGY CO., LTD.
GENLITEC (FUZHOU) POWER EQUIPMET CO., LTD.
marketing@genlitec.com | www.genlitecpower.com
| All information in the document is substantially correct at the | time
| of | printing
But may be subsequently altered by the company.
