URL: https://www.genlitecpower.com/Uploads/pro/11KVA-Perkins-Diesel-Generator-60Hz-89-file-1.pdf
Accessed: 2026-11-03
From: https://www.genlitecpower.com/11KVA-Perkins-Diesel-Generator-60Hz-p.html

GPP11S6 | GPP11D6
Powered by
| n Generator | Specification
| Service | PRP(1) | ESP(2)
Performance Data
| Power (KVA) | 11 | 12
| Model | GPP11S6 | GPP11D6
| Power (KW) | 9 | 10
| Engine brand | PERKINS
| Rated speed | 1800RPM
| Engine model | 403D-11G
| Standard voltage | 127/220V
| Speed control type | Mechanical
| Power factor | 0.8
| Alternator brand | GENLITEC
| Phase | 3
| Alternator model | S164G8.8
| Control system | DEEPSEA DSE6120 MKII
| Starter motor voltage | 12V
| Frequency | 60Hz
| GENLITEC Power gensets are compliant with ISO | 9001 and CE | 100% Prime Load | 3.0 L/hrs
| standard, which include the following directives: | 75% Prime Load | 2.3 L/hrs
| l | 2006/42/EC Machinery safety.
Fuel
| l | 2006/95/EC Low voltage
| Consumption | 50% Prime Load | 1.7 L/hrs
| l | EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, | EN ISO 13849-
| Fuel tank volume | 50 Liters
1:2008, EN 12601: 2010
| l | GPP11S6: Silent Type
Standard Reference Conditions
| l | GPP11D6: Open Type | Note: Standard reference condition 25℃ (77°F) air inlet temp. 100m
(328ft) A.S.L 30% relative humidity. Fuel consumption date with diesel fuel
| (1) PRP (Prime Power) | with specific gravity of 0.85 and conforming to BS 2869: 1998 Class A2
According to ISO 8528-1, prime power is the maximum power
available during a variable power sequence, which may be run for
| an unlimited number of hours per year, between stated | Dimension & Weight
maintenance intervals. The permissible average power output
during at 24 hours period shall not exceed 80% of the prime power.
10% overload available for governing purposes only.
(2) ESP (Standby Power)
According to ISO 8528-1. It is defined as the maximum power
available, under the agreed operating conditions, for which the
generating set is capable of delivering for up to 500 hours of
operation per year (of which no more than 300 hours for continuative
| use) with the maintenance intervals and procedures being carried | Dimension
| Open type | Silent type
out as prescribed by the manufactures. No overload capability is
available.
| Length (L) | 1500mm | 2000mm
| Voltage | ESP
| PRP | Current
| Width (W) | 750mm | 900mm
| (V) | KVA
| KW | KVA
| KW | Amps
| Height (H) | 1190mm | 1250mm
| 254/440 | 12 | 10 | 11 | 9 | 14.4
| Net Weight | 420kg | 660kg
| 127/220 | 12 | 10 | 11 | 9 | 28.9
| Note: This parameter | allows
| for some acceptable | deviations.
| 120/208 | 12 | 10 | 11 | 9 | 30.5
GENLITEC POWER has the right to modify any feature without prior notice, Weights and dimensions based on standard products. Illustrations may include optional equipment. Technical data described in this
document correspond to the available information at the moment of printing. The illustrations and images are indicative and may not coincide in their entirety with the product.
GPP11S6 | GPP11D6
Powered by
| n Engine Specification | n Alternator Specification
| MODEL: PERKINS 403D-11G | MODEL: GENLITEC S164G8.8
| Cylinder number | 3
| Number of phase | 3
| Aspiration system | Naturally Aspirated
| Rated power (KW/KVA) | 11/13.8
| Cooling method | Water cooled
| Frequency (Hz) | 60
| Governor type | Mechanical
| Power factor (Cos Phi) | 0.8
| Bore x Stroke (mm) | 77 x 81
| Poles | 4
| Compression ratio | 23:1
| Temp. rise | 125K
| Rated speed (RPM) | 1800
| Terminals | 6 (12-lead for option)
| Displacement (L) | 1.131
| Insulation type | H class
| Rated power (KW) | 10.7
| Ambient temp. | 40℃
| Standby power (KW) | 11.8
| IP rating | IP23
| Oil consumption (g/kw.h) | /
| Excitation system | Self-excited
| Coolant capacity (L) | 4.9
| Bearing | Single bearing
| Oil capacity (L) | 5.2
| Coating | Vacuum impregnation
| Combustion system | Indirect injection
| Voltage regulator | A.V.R
| Starter motor capacity | DC 12V
| Coupling | Flexible disc
Standard Supply Scope
| l | Industrial exhaust silencer
| l | Flexible pipes
| l | Float Battery charger
| l | Base frame
| l | Maintenance free battery
| l | Battery wires
| l | Manual books
| l | Digital control panel
| l | Water cooling radiator
| l | Wiring diagram
| l | Emergency stop button
| l | Main circuit breaker
| l | A.V.R
| l | Build-in based fuel
tank
| n | Optional Supply Scope
| Engine | Alternator
| Generator Sets | Control Panel
| ¡ | Water jacket pre-heater
| ¡ | Anti-condensation heater
| ¡ | Extended fuel tank 24h/36h/72h
| ¡ | Remote control system
| ¡ | Lubrication oil pre-heater
| ¡ | PMG
| ¡ | Trailer mounted
| ¡ | ATS
| ¡ | Battery isolator
| ¡ | AREP
| ¡ | Galvanized steel enclosure
| ¡ | Power output sockets
| ¡ | STAMFORD alternator
| ¡ | LEROY SOMER alternator
GPP11S6 | GPP11D6
Powered by
n Control Panel
Configuration
| l | Emergency stop button
| l | Protection MCB (Main circuit
breaker)
| l | Float battery charger
| l | ATS connection
| l | AMF digital control module
| l | Fuel level meter
| l | Controller power switch
| l | Alarm buzzer
Control Module Model: DEEPSEA DSE6120 MKII
| Features | Display
Large back-lit text display
| l | Multiple display languages
| Generator & Mains (Utility) | 15 V to 415 V AC (Ph to N)
| l | Automatic transfer between mains and generator power
| Voltage Range | 26 V to 719 V AC (Ph to Ph)
| l | 3-phase mains and generator voltage monitoring
| Frequency range | 3.5 Hz to 75 Hz
| l | Generator current monitoring and protection
| Analogue inputs A to F | Negative switching
| l | Event log for 10 events and engine-hours counter
| AMF function | Yes
| l | 6 digital inputs and 3 analog sender inputs
| AC System | 1P2W / 2P3W / 3P3W / 3P4W
| l | Six outputs; configuration depends on the engine version
| Alternator frequency | 50/60Hz
| l | Three phase generator protections
| Monitor interface | USB
| - | Over / under voltage
| Programmable interface | USB
| - | Over / under frequency
| DC supply | DC 8-35V
| - | Current / voltage asymmetry
| Operating temp. | -30 ~ +70℃
| - | Over current / overload
| l | Three phase AMF function
| - | Over / under voltage
Control Module Certified
| - | Loss of phase detection function
| l | Emergency start function
| l | IP65 rating with rubber-ring gasket
| n | Controller
| Module | Options
| COMAP | SMARTGEN
DEEPSEA
| AMF25 | HGM6120N | DSE7320 MKII
Local Distributor / Partner
GENLITEC POWER TECHNOLOGY CO., LTD.
GENLITEC (FUZHOU) POWER EQUIPMET CO., LTD.
marketing@genlitec.com | www.genlitecpower.com
| All information in the document is substantially correct at the | time
| of | printing.
But may be subsequently altered by the company.
