URL: https://www.genlitecpower.com/gsc300s5-diesel-generator-for-png-supermarket-n.html
Accessed: 2026-11-03

?>
300kVA SDEC Diesel Generator for PNG Supermarket Project
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
NEWS
CASE STUDIES
300kVA SDEC Diesel Generator for PNG Sup
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
300kVA SDEC Diesel Generator for PNG Supermarket Project
Project Overview
On September 18, 2025 , a well-known supermarket in Papua New Guinea selected GENLITEC POWER for the supply of a GSC300S5 silent diesel generator set . The generator set was supplied as a reliable standby power solution to support the supermarket during utility power interruptions.
Papua New Guinea has a predominantly hot and humid tropical climate, with high temperatures and humidity throughout the year. Many areas also experience heavy seasonal rainfall, creating demanding environmental conditions for electrical and power generation equipment.
For commercial facilities such as supermarkets, reliable backup power is particularly important. Power interruptions can affect refrigeration, lighting, retail equipment, security systems and other essential electrical loads, making a dependable standby generator an important part of the site's power infrastructure.
Customer Requirement
The customer needed a dependable standby power system capable of supporting the supermarket's essential electrical loads during mains power interruptions. The solution also needed to be suitable for the local tropical environment and integrate with the supermarket's existing electrical system.
The main requirements included:
○ 240 kW / 300 kVA prime power capacity
○ 264 kW / 330 kVA standby power capacity
○ 50Hz, 240/415V three-phase power supply
○ Silent type enclosure for reduced operating noise
○ Automatic transfer capability between mains and generator power
○ External 630A ATS for integration with the supermarket's electrical system
GENLITEC POWER Solution
GENLITEC POWER supplied the GSC300S5 silent diesel generator set , powered by a SDEC SC12E420D2 diesel engine and equipped with a GENLITEC S314G240 alternator .
The generator set provides 240 kW / 300 kVA prime power and 264 kW / 330 kVA standby power at 240/415V, 50Hz , providing sufficient capacity for the supermarket's three-phase electrical system.
The silent enclosure helps reduce operating noise in a commercial environment, while the generator package is suitable for reliable standby operation under the hot and humid conditions commonly experienced in Papua New Guinea.
For automatic transfer between utility and generator power, the system was supplied with a 630A Automatic Transfer Switch (ATS) . The external ATS allows the standby generator to be integrated with the supermarket's main electrical distribution system and provides automatic load transfer when required.
Technical Specifications
| Generator Model | GSC300S5
| Prime Power | 240 kW / 300 kVA
| Standby Power | 264 kW / 330 kVA
| Engine | SDEC SC12E420D2
| Alternator | GENLITEC S314G240
| Voltage & Frequency | 240/415V, 50Hz
| ATS | 630A External Automatic Transfer Switch
| Canopy | Silent type
Installation and Commissioning
The GSC300S5 diesel generator set was installed and commissioned locally at the supermarket in Papua New Guinea on September 18, 2025 .
The local customer and installation team were responsible for the on-site installation, while GENLITEC POWER provided technical support throughout the installation and commissioning process.
GENLITEC POWER's technical support included generator configuration, ATS connection guidance and operating checks to help ensure that the generator set and 630A GTS630 Automatic Transfer Switch were correctly integrated with the supermarket's electrical system.
Project Result
The GSC300S5 was successfully installed and commissioned by the local team, with technical support from GENLITEC POWER. The generator set now provides a reliable standby power source for the supermarket.
The combination of the SDEC SC12E420D2 engine , GENLITEC S314G240 alternator , silent enclosure and 630A GTS630 Automatic Transfer Switch provides the supermarket with a complete backup power solution designed to support essential operations during utility power interruptions.
Post time: Sep-18-2025
Previous : GENLITEC Diesel Generators in Samoa & Pacific Islands
Next : How GENLITEC POWER Tests Generator Sets Before Delivery
RELATED NEWS
GPC250S5 Diesel Generator Set for a Building in Malaysia 22-02-14
Caterpillar DE550E0 for Shopping Mall in Burkina Faso 26-09-01
GENLITEC Diesel Generators in Samoa & Pacific Islands 26-08-26
Ecuador Factory Chooses GENLITEC GPC200S6 Generator 25-07-30
GLT1600L-8HY Light Towers for a Mongolia Mining Site 24-08-01
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
