URL: https://www.genlitecpower.com/Uploads/pro/P110-3-FG-Wilson-110kVA-Diesel-Generator-425-file-1.pdf
Accessed: 2026-11-03
From: https://www.genlitecpower.com/P110-3-FG-Wilson-110kVA-Diesel-Generator-p.html

#DEALER_LOGO
P110-3
Standard Alternator
#FGWILSON_GENSET_IMAGE
Output Ratings
| Voltage, Frequency | Prime
Standby
| kVA | 100 | 110
400/230 V, 50 Hz
| kW | 80 | 88
kVA
kW
Ratings at 0.8 power factor.
| Please refer to the output ratings technical | data
section for specific
generator set outputs per voltage.
| Dimensions and | Weights
| Length | mm | 1980 (78)
| Width | mm | 890 (35)
| Height | mm | 1374 (54.1)
| Weight (Dry) | kg | 1019 (2247)
| Weight (Wet) kg | 1036 (2284)
Ratings in accordance with ISO 8528, ISO 3046, IEC 60034,
BS5000 and NEMA MG-1.22.
Generator set pictured may include optional accessories.
Prime Rating
These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no
limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
Standby Rating
These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is
permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
Standard Reference Conditions
Note: Standard reference conditions 25°C (77°F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity.
Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
FG Wilson offer a range of optional features to allow you to tailor our generator sets to meet your power needs.
Options available include:
| • | Upgrade to CE Certification
| • | A wide range of Sound Attenuated Enclosures
| • | A variety of generator set control and synchronising panels
| • | Additional alarms and shutdowns
| • | A selection of exhaust silencer noise levels
For further information on all of the standard and optional features accompanying this product please contact your local Dealer or visit:
www.fgwilson.com
P110-3
Ratings and Performance Data
| Engine Make | Perkins
| Engine Model: | 1104C-44TAG2
| Alternator Make | FG Wilson
| Alternator Model: | FGL30040
| Control Panel: | FG100
| Base Frame: | Heavy Duty Fabricated
Steel
| Circuit Breaker Type: | 3 Pole MCCB
| Frequency: | 50 HZ | 60 HZ
| Engine Speed: RPM | rpm | 1500 | 1800
| Fuel Tank Capacity: | litres (US gal) | 218 (57.59)
| Fuel Consumption Prime | litres (US gal)/hr | 21.7 (5.7)
| Fuel Consumption Standby | litres (US gal)/hr | 23.9 (6.3)
| Engine Technical | Data
| No. of Cylinders | 4
| Alignment | IN LINE
| Cycle | 4 STROKE
| Bore | mm (in) | 105 (4.1)
| Stroke | mm (in) | 127 (5)
| Induction | TURBOCHARGED
| AIR | TO
| AIR | CHARGE COOLED
| Cooling Method | WATER
| Governing Type | ELECTRONIC
| Governing Class | ISO 8528 G2
| Compression Ratio | 18.3:1
| Displacement | L (cu. in) | 4.4 (268.5)
| Moment of Inertia: | kg m² (lb/in²) | 1.51 (5160)
| Voltage | 12
| Ground | Negative
| Battery Charger Amps | 65
| Engine Weight Dry | kg (lb) | 401 (884)
| Engine Weight Wet | kg (lb) | 414 (912)
| Engine Performance | Data | 50 Hz | 60 Hz
| Engine Speed | rpm | 1500 | 1800
| Gross Engine Power Prime | kW (hp) | 93.6 (126) | 106.8 (143)
| Gross Engine Power Standby | kW (hp) | 103 (138) | 117.5 (158)
| BMEP Prime | kPa (psi) | 1702 (246.9) | 1619 (234.8)
| BMEP Standby | kPa (psi) | 1873 (271.7) | 1781 (258.3)
P110-3
Fuel System
| Fuel Filter Type: | Replaceable Element
| Recommended Fuel: | Class A2 Diesel
| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load
| 50 Hz Prime: | l/hr
| (US gal/hr) | 23.9 (6.3) | 21.7 (5.7) | 16.5 (4.4) | 11.6 (3.1)
| 50 Hz Standby | l/hr
| (US gal/hr) | - | 23.9 (6.3) | 18 (4.8) | 12.6 (3.3)
| 60 Hz Prime | l/hr
(US gal/hr)
| 60 Hz Standby | l/hr
| (US gal/hr) | -
| (Based on diesel fuel with | a
| specific | gravity of 0.84
| and | conforming | to BS2869 classA2,EN590
| Air System | 50 Hz | 60 Hz
| Air Filter Type: | Replaceable Element
| Combustion Air Flow Prime | m³/min (cfm) | 6 (212)
| Combustion Air Flow Standby | m³/min (cfm) | 6.3 (221)
| Max. Combustion Air Intake Restriction | kPa | 8 (32.1)
| Cooling System | 50 Hz | 60 Hz
| Cooling System Capacity | l (US gal) | 17.5 (4.6)
| Water Pump Type: | Centrifugal
| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 46.1 (2622)
| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 50.7 (2883)
| Heat Radiation to Room*: Prime | kW (Btu/min) | 14.7 (836)
| Heat Radiation to Room*: Standby | kW (Btu/min) | 16.2 (921)
| Radiator Fan Load: | kW (hp) | 2.8 (3.8)
| Radiator Cooling Airflow: | m³/min (cfm) | 187.8 (6632)
| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)
*: Heat radiated from engine and alternator
Designed to operate in ambient conditions up to 50°C (122°F).
| Contact your local FG Wilson Dealer for power ratings at specific site | conditions.
Lubrication System
| Oil Filter Type: | Spin-On, Full
Flow
| Total Oil Capacity: | l (US
| gal) | 8 (2.1)
| Oil Pan Capacity: | l (US
| gal) | 7 (1.8)
| Oil Type: | API CC/SE
| Oil Cooling Method: | WATER
| Exhaust System | 50 Hz | 60 Hz
| Maximum Allowable Back Pressure: | kPa (in Hg) | 18 (5.3)
| Exhaust Gas Flow: Prime | m³/min (cfm) | 15.2 (537)
| Exhaust Gas Flow: Standby | m³/min (cfm) | 16.3 (576)
| Exhaust Gas Temperature: Prime | °C (°F) | 514 (957)
| Exhaust Gas Temperature: Standby | °C (°F) | 543 (1009)
P110-3
| Alternator Physical | Data
| No. of Bearings: | 1
| Insulation Class: | H
| Winding Pitch: | 2/3
| Winding Code | 6P/6S
| Wires: | 4
| Ingress Protection Rating: | IP23
| Excitation System: | SHUNT
| AVR Model: | R120
* dependant on voltage code selected
Alternator Operating Data
| Overspeed: rpm | 2250
| Voltage Regulation: (Steady state) | % | +/- 1.0
| Wave Form NEMA = TIF: | 50
| Wave Form IEC = THF: | % | 2
| Total Harmonic content LL/LN: | % | 2
| Radio Interference: | EN61000-6
| Radiant Heat: 50 Hz | kW
| (Btu/min) | 8.7 (495)
| Radiant Heat: 60 Hz | kW
| (Btu/min) | 0 ()
Alternator Performance Data 50 Hz:
| 415/240 | V | 400/230
| V | 380/220
V
Voltage Code
| Motor Starting Capability* | kVA | 150 | 140 | 128 | 167
| Short Circuit Capacity** | % | 270 | 270 | 270 | 270
| Reactances | Xd | 3.17 | 3.42 | 3.784 | 2.67
| X’d | 0.137 | 0.148 | 0.164 | 0.116
| X”d | 0.089 | 0.089 | 0.098 | 0.069
| Alternator Performance | Data | 60
Hz
Voltage Code
| Motor Starting Capability* | kVA
| Short Circuit Capacity** | % | 270 | 270 | 270 | 270 | 270
| Reactances | Xd
X’d
X”d
Reactances shown are applicable to prime ratings.
*Based on 30% voltage dip at 0.6 power factor.
| ** With optional independant excitation system (PMG | /
| AUX | winding)
P110-3
| Output Ratings | 50
Hz
| Prime | Standby
| Voltage Code | kVA
| kW | kVA
kW
| 415/240V | 100 | 80 | 110 | 88
| 400/230V | 100 | 80 | 110 | 88
| 380/220V | 100 | 80 | 110 | 88
| 230/115V | 100 | 80 | 110 | 88
| 220/127V | 100 | 80 | 110 | 88
| 220/110V | 100 | 80 | 110 | 88
| 200/115V | 100 | 80 | 110 | 88
240V
230V
220V
| Output Ratings | 60
Hz
| Prime | Standby
| Voltage Code | kVA
| kW | kVA
kW
480/277V
440/254V
416/240V
400/230V
380/220V
240/139V
240/120V
230/115V
220/127V
220/110V
208/120V
240/120
220/110
#DEALER_LOGO
#FGWILSON_GENSET_IMAGE
P110-3
Dealer Contact Details
Documentation
Operation and maintenance manual including circuit wiring diagrams.
Generator Set Standards
The equipment meets the following standards: BS5000, ISO 8528, ISO 3046, IEC 60034, NEMA MG-1.22.
Warranty
The warranty for this product in prime applications is 12 months from date of start-up, unlimited hours (8760).
For standby applications the warranty period is 24 months from date of start-up, limited to 500 hours per year.
FG Wilson manufactures product in the following locations:
Northern Ireland • Brazil • China • India
With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
To contact your local Sales Office please visit the FG Wilson website at www.fgwilson.com.
FG Wilson is a trading name of Caterpillar (NI) Limited.
| In line with our policy of continuous product development, we reserve the right to change specification without notice. | 2021-10-21
