URL: https://www.genlitecpower.com/50hz-120kw-cummins-6btaa5-9-g2-diesel-generator-p.html
Accessed: 2026-11-03

?>
50Hz 120kW 150kVA Cummins 6BTAA5.9-G12 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
CUMMINS Series
50Hz 120kW 150kVA Diesel Generator with
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
Short Description
GENLITEC POWER GPC138D5/GPC138S5, prime power 110kW/138kVA diesel generators with Cummins 6BTAA5.9-G2 engine, available in open and silent types
Model GPC150S5
Prime Power (PRP) 120KW/150KVA
Standby Power (ESP) 132KW/165KVA
Engine 6BTAA5.9-G12
Fuel consumption (100%) 35 L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Video
Introduction
The GENLITEC POWER® GPC150D5 open type and GPC150S5 silent type diesel generator sets provide 120kW/150kVA prime power and 132kW/165kVA standby power. Powered by a Cummins 6BTAA5.9-G12 six-cylinder water-cooled diesel engine and coupled with a brushless copper alternator, they are designed to deliver stable and reliable power for commercial, industrial, construction and backup applications.
Designed for 50Hz operation at 1500RPM, the generator sets provide three-phase, four-wire power with flexible voltage configurations of 220/380V, 230/400V and 240/415V. The package features a 24V DC electric starting system, engine-driven cooling system, anti-vibration mountings and a digital control system for dependable operation and convenient monitoring.
Generator Set
| Open Type Model | GPC150D5
| Silent Type Model | GPC150S5
| Prime Power | 120kW/150kVA
| Standby Power | 132kW/165kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 50Hz
| Rated Voltage | 220/380V, 230/400V, 240/415V
| Rated Speed | 1500RPM
Diesel Engine
| Engine Model | Cummins 6BTAA5.9-G12
| Cylinder | 6 In-Line
| Aspiration System | Turbocharged, Air to Air Cooling
| Cooling Method | Water Cooled
| Governor Type | Electronic
| Bore x Stroke | 102 x 120 mm
| Compression Ratio | 17.3:1
| Rated Speed | 1500 RPM
| Displacement | 5.9 L
| Rated Power | 140 KW
| Fuel System | P7100 Type
| Oil Capacity | 16.4 L
| Coolant Capacity | 29 L
| Electric Starting System | DC 24V-40A
Fuel Consumption
| 100% Prime Load | 35 L/H
| 75% Prime Load | 26 L/H
| 50% Prime Load | 17 L/H
| 25% Prime Load | 9 L/H
Alternator
| Number of Phase | 3
| Rated Power | 120KW/150KVA
| Frequency | 50 Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 12
| Insulation Type | H Class
| Ambient Temperature | 40°C
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Fully weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Highly corrosion-resistant construction
○ Available for GPC150S5 silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 12-hour fuel tank
○ 24-hour fuel tank
○ Power sockets, including CEE or AUS standards
○ Water-jacket heater
○ Space heater
○ AREM & PMG
○ Remote & Monitoring System
Applications
The GENLITEC POWER 120kW/150kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and backup power systems
Why Choose GENLITEC POWER
GENLITEC POWER is a professional manufacturer and exporter of diesel generator sets and mobile lighting towers, providing reliable power generation solutions for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. With international project experience and flexible product configurations, GENLITEC POWER works with established engine, alternator and controller brands to meet different power requirements, operating environments and customer specifications.
○ Professional manufacturer and exporter of diesel generator sets and mobile lighting towers
○ 10+ years of experience in power generation equipment
○ 2,500+ generator sets annual production capacity
○ Products and projects serving customers in 50+ countries
○ Multiple engine, alternator and controller brand options
○ Flexible configurations for different applications and installation environments
○ Professional manufacturing, testing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the GPC150D5 and GPC150S5 diesel generator sets?
A: The generator sets provide 120kW/150kVA prime power and 132kW/165kVA standby power.
Q: What diesel engine is used in this generator set?
A: The generator set is powered by a Cummins 6BTAA5.9-G12 six-cylinder, water-cooled diesel engine with turbocharged air-to-air cooling.
Q: What voltage configurations are available?
A: Available voltage configurations include 220/380V, 230/400V and 240/415V, subject to the selected generator configuration.
Q: Is a silent type version available?
A: Yes. The GPC150S5 is the silent type version equipped with a weatherproof sound-attenuated enclosure and internal exhaust silencer.
Q: Can the generator set be supplied with an ATS?
A: Yes. An ATS can be supplied as an option for automatic generator start and stop when the utility power fails or returns.
Q: What warranty is provided?
A: The standard warranty is 12 months or 1000 working hours, whichever comes first.
Previous : 60Hz 50kW 62.5kVA Diesel Generator with SDEC 4ZT3.5-G21 Engine
Next : 60Hz 120kW 150kVA Diesel Generator with Perkins 1106A-70TG1 Engine
Tags: cummins generator 150kva cummins generator 150kva diesel generator silent 100kw generator 120kw generator 120kw cummins generator
Related Products
50Hz 16kW 20kVA Cummins 4B3.9-G11 Diesel Generator
60Hz 20kW 25kVA Diesel Generator with Cummins 4B3.9-G11 Engine
60Hz 24kW 30kVA Diesel Generator with Cummins 4B3.9-G2 Engine
50Hz 20kW 25kVA Cummins 4B3.9-G2 Diesel Generator
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
