URL: https://www.genlitecpower.com/Uploads/pro/P200-3-FG-Wilson-200kVA-Diesel-Generator-428-file-1.pdf
Accessed: 2026-11-03
From: https://www.genlitecpower.com/P200-3-FG-Wilson-200kVA-Diesel-Generator-p.html

#DEALER_LOGO
P200-3_50Hz
#FGWILSON_GENSET_IMAGE
Output Ratings
| Voltage, Frequency | Prime
Standby
| kVA | 180 | 200
400/230 V, 50 Hz
| kW | 144 | 160
kVA
kW
Ratings at 0.8 power factor.
| Please refer to the output ratings technical | data
section for specific
generator set outputs per voltage.
| Dimensions and | Weights
| Length | mm | 2510 | (98.8)
| Width | mm | 1010 | (39.8)
| Height | mm | 1640 | (64.6)
| Weight (Dry) | kg | 1521 | (3353)
| Weight (Wet) kg | 1548 | (3413)
Ratings in accordance with ISO 8528, ISO 3046, IEC 60034,
BS5000 and NEMA MG-1.22.
Generator set pictured may include optional accessories.
Prime Rating
These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power. There is no
limitation to the annual hours of operation and this model can supply 10% overload power for 1 hour in 12 hours.
Standby Rating
These ratings are applicable for supplying continuous electrical power (at variable load) in the event of a utility power failure. No overload is
permitted on these ratings. The alternator on this model is peak continuous rated (as defined in ISO 8528-3).
Standard Reference Conditions
Note: Standard reference conditions 25°C (77°F) Air Inlet Temp, 100m (328 ft) A.S.L. 30% relative humidity.
Fuel consumption data at full load with diesel fuel with specific gravity of 0.85 and conforming to BS2869: 1998, Class A2.
FG Wilson offer a range of optional features to allow you to tailor our generator sets to meet your power needs.
Options available include:
| • | Upgrade to CE Certification
| • | A wide range of Sound Attenuated Enclosures
| • | A variety of generator set control and synchronising panels
| • | Additional alarms and shutdowns
| • | A selection of exhaust silencer noise levels
For further information on all of the standard and optional features accompanying this product please contact your local Dealer or visit:
www.fgwilson.com
P200-3_50Hz
Ratings and Performance Data
| Engine Make | Perkins
| Engine Model: | 1106A-70TAG3
| Alternator Make | FG Wilson
| Alternator Model: | FGL30120
| Control Panel: | FG100
| Base Frame: | Heavy Duty Fabricated
Steel
| Circuit Breaker Type: | 3 Pole MCCB
| Frequency: | 50 HZ | 60 HZ
| Engine Speed: RPM | rpm | 1500 | 1800
| Fuel Tank Capacity: | litres (US gal) | 394 (104.08)
| Fuel Consumption Prime | litres (US gal)/hr | 39.8 (10.5)
| Fuel Consumption Standby | litres (US gal)/hr | 43.2 (11.4)
| Engine Technical | Data
| No. of Cylinders | 6
| Alignment | IN LINE
| Cycle | 4 STROKE
| Bore | mm (in) | 105 (4.1)
| Stroke | mm (in) | 135 (5.3)
| Induction | TURBOCHARGED
| AIR | TO
| AIR | CHARGE COOLED
| Cooling Method | WATER
| Governing Type | MECHANICAL
| Governing Class | ISO 8528 G2
| Compression Ratio | 16.0:1
| Displacement | L (cu. in) | 7 (427.8)
| Moment of Inertia: | kg m² (lb/in²) | 1.26 (4306)
| Voltage | 12
| Ground | Negative
| Battery Charger Amps | 85
| Engine Weight Dry | kg (lb) | 788 (1737)
| Engine Weight Wet | kg (lb) | 822 (1812)
| Engine Performance | Data | 50 Hz | 60 Hz
| Engine Speed | rpm | 1500 | 1800
| Gross Engine Power Prime | kW (hp) | 162.7 (218) | 180.5 (242)
| Gross Engine Power Standby | kW (hp) | 180.2 (242) | 199.7 (268)
| BMEP Prime | kPa (psi) | 1856 (269.2) | 1715 (248.8)
| BMEP Standby | kPa (psi) | 2055 (298.1) | 1898 (275.3)
P200-3_50Hz
Fuel System
| Fuel Filter Type: | Replaceable Element
| Recommended Fuel: | Class A2 Diesel
| Fuel Consumption at | 110 % Load | 100 % Load | 75 % Load | 50 % Load
| 50 Hz Prime: | l/hr
| (US gal/hr) | 43.2 (11.4) | 39.8 (10.5) | 30.7 (8.1) | 19.6 (5.2)
| 50 Hz Standby | l/hr
| (US gal/hr) | - | 43.2 (11.4) | 33.9 (9) | 22.2 (5.9)
| 60 Hz Prime | l/hr
(US gal/hr)
| 60 Hz Standby | l/hr
| (US gal/hr) | -
| (Based on diesel fuel with | a
| specific | gravity of 0.85
| and | conforming | to BS2869 classA2,EN590
| Air System | 50 Hz | 60 Hz
| Air Filter Type: | Paper Element
| Combustion Air Flow Prime | m³/min (cfm) | 12.7 (448)
| Combustion Air Flow Standby | m³/min (cfm) | 13.5 (477)
| Max. Combustion Air Intake Restriction | kPa | 5 (20.1)
| Cooling System | 50 Hz | 60 Hz
| Cooling System Capacity | l (US gal) | 27 (7.1)
| Water Pump Type: | Centrifugal
| Heat Rejected to Water & Lube Oil: Prime | kW (Btu/min) | 71.9 (4089)
| Heat Rejected to Water & Lube Oil: Standby | kW (Btu/min) | 77.9 (4430)
| Heat Radiation to Room*: Prime | kW (Btu/min) | 23 (1308)
| Heat Radiation to Room*: Standby | kW (Btu/min) | 25.2 (1433)
| Radiator Fan Load: | kW (hp) | 5 (6.7)
| Radiator Cooling Airflow: | m³/min (cfm) | 307.2 (10849)
| External Restriction to Cooling Airflow: | Pa (in H2O) | 125 (0.5)
*: Heat radiated from engine and alternator
Designed to operate in ambient conditions up to 50°C (122°F).
| Contact your local FG Wilson Dealer for power ratings at specific site | conditions.
Lubrication System
| Oil Filter Type: | Spin-on, Full flow
| Total Oil Capacity: | l (US
| gal) | 16.5 (4.4)
| Oil Pan Capacity: | l (US
| gal) | 14.9 (3.9)
| Oil Type: | API CH4 / CI4 15W-40
| Oil Cooling Method: | WATER
| Exhaust System | 50 Hz | 60 Hz
| Maximum Allowable Back Pressure: | kPa (in Hg) | 6 (1.8)
| Exhaust Gas Flow: Prime | m³/min (cfm) | 30.4 (1073)
| Exhaust Gas Flow: Standby | m³/min (cfm) | 32.3 (1140)
| Exhaust Gas Temperature: Prime | °C (°F) | 487 (909)
| Exhaust Gas Temperature: Standby | °C (°F) | 487 (909)
P200-3_50Hz
| Alternator Physical | Data
| No. of Bearings: | 1
| Insulation Class: | H
| Winding Pitch: | 2/3
| Winding Code | 6P/6S
| Wires: | 4
| Ingress Protection Rating: | IP23
| Excitation System: | SHUNT
| AVR Model: | R120
* dependant on voltage code selected
Alternator Operating Data
| Overspeed: rpm | 2250
| Voltage Regulation: (Steady state) | % | +/- 0.5
| Wave Form NEMA = TIF: | 50
| Wave Form IEC = THF: | % | 2
| Total Harmonic content LL/LN: | % | 2
| Radio Interference: | EN61000-6
| Radiant Heat: 50 Hz | kW
| (Btu/min) | 12.2 (694)
| Radiant Heat: 60 Hz | kW
| (Btu/min) | 0 ()
Alternator Performance Data 50 Hz:
| 415/240 | V | 400/230
| V | 380/220
| V | 220/127
V
Voltage Code
| 200/115 | V
| Motor Starting Capability* | kVA | 328 | 307 | 280 | 364
| Short Circuit Capacity** | % | 270 | 270 | 270 | 270
| Reactances | Xd | 3.19 | 3.44 | 3.809 | 2.84
| X’d | 0.158 | 0.17 | 0.188 | 0.14
| X”d | 0.102 | 0.102 | 0.113 | 0.084
| Alternator Performance | Data | 60
Hz
Voltage Code
| Motor Starting Capability* | kVA
| Short Circuit Capacity** | % | 270 | 270 | 270 | 270 | 270
| Reactances | Xd
X’d
X”d
Reactances shown are applicable to prime ratings.
*Based on 30% voltage dip at 0.6 power factor.
| ** With optional independant excitation system (PMG | /
| AUX | winding)
P200-3_50Hz
| Output Ratings | 50
Hz
| Prime | Standby
| Voltage Code | kVA
| kW | kVA
kW
| 415/240V | 180 | 144 | 200 | 160
| 400/230V | 180 | 144 | 200 | 160
| 380/220V | 180 | 144 | 200 | 160
| 230/115V | 180 | 144 | 200 | 160
| 220/127V | 180 | 144 | 200 | 160
| 220/110V | 180 | 144 | 200 | 160
| 200/115V | 180 | 144 | 200 | 160
240V
230V
220V
| Output Ratings | 60
Hz
| Prime | Standby
| Voltage Code | kVA
| kW | kVA
kW
480/277V
440/254V
416/240V
400/230V
380/220V
240/139V
240/120V
230/115V
220/127V
220/110V
208/120V
240/120
220/110
#DEALER_LOGO
#FGWILSON_GENSET_IMAGE
P200-3_50Hz
Dealer Contact Details
Documentation
Operation and maintenance manual including circuit wiring diagrams.
Generator Set Standards
The equipment meets the following standards: BS5000, ISO 8528, ISO 3046, IEC 60034, NEMA MG-1.22.
Warranty
6.8 – 750 kVA electric power generation products in prime applications the warranty period is 12 months from date of start-up, unlimited hours (8760). For standby
applications the warranty period is 24 months from date of start-up, limited to 500 hours per year.
730 – 2500 kVA electric power generation products in prime applications the warranty period is 12 months from date of start-up, unlimited hours (8760 hours) or 24
months from date of start-up, limited to 6000 hours. For standby applications the warranty period is 36 months from date of start-up, limited to 500 hours per year.
FG Wilson manufactures product in the following locations:
Northern Ireland • Brazil • China • India
With headquarters in Northern Ireland, FG Wilson operates through a Global Dealer Network.
To contact your local Sales Office please visit the FG Wilson website at www.fgwilson.com.
FG Wilson is a trading name of Caterpillar (NI) Limited.
| In line with our policy of continuous product development, we reserve the right to change specification without notice. | 2020-08-05
