URL: https://www.genlitecpower.com/25KVA-Diesel-Generator-60Hz-p.html
Accessed: 2026-11-03

?>
60Hz 20kW 25kVA Cummins 4B3.9-G11 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
CUMMINS Series
60Hz 20kW 25kVA Diesel Generator with Cu
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
60Hz 20kW 25kVA Diesel Generator with Cummins 4B3.9-G11 Engine
Short Description
GENLITEC POWER GPC25D6/GPC25S6 diesel generator set powered by Cummins engine 4B3.9-G11, with prime power 20kW/25kVA and standby power 22kW/27.5kVA.
Model GPC25S6
Prime Power (PRP) 20kW/25kVA
Standby Power (ESP) 22kW/27.5kVA
Engine 4B3.9-G11
Fuel Consumption (100%) 7.1L/H
Share
Inquire Now
Product Details
Product Tags
Introduction
The GENLITEC POWER® GPC25D6 open type and GPC25S6 silent type diesel generator sets deliver 20kW/25kVA prime power and 22kW/27.5kVA standby power. Powered by a reliable CUMMINS 4B3.9-G11 four-cylinder, water-cooled diesel engine and matched with a brushless copper alternator, these generator sets provide stable and dependable power for commercial, industrial, construction and standby applications.
Designed for 60Hz operation at 1800RPM, the generator sets provide three-phase, four-wire output with voltage options including 120/208V, 127/220V, 220/380V and 254/440V. The GPC25S6 silent type features a weatherproof sound-attenuated enclosure with internal exhaust silencer, while the GPC25D6 open type provides convenient access for installation, inspection and maintenance. Optional ATS, trailer, extended fuel tank and power sockets are available according to application requirements.
Generator Set
| Open Type Model | GPC25D6
| Silent Type Model | GPC25S6
| Prime Power | 20kW/25kVA
| Standby Power | 22kW/27.5kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 60Hz
| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V
| Rated Speed | 1800RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | CUMMINS 4B3.9-G11
| Cylinder Number | 4
| Cylinder Arrangement | 4 Cylinders in Line
| Engine Type | 4-Stroke, Water-Cooled Diesel
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Fuel System | Direct Injection
| Bore x Stroke | 102 x 120 mm
| Compression Ratio | 18:1
| Rated Speed | 1800RPM
| Displacement | 3.9L
| Prime Power | 23kW
| Standby Power | 26kW
| Oil Capacity | 10.9L
| Coolant Capacity | 7.2L (Engine Only)
| Electric Starting System | DC 24V
Fuel Consumption
| 100% Prime Load | 7.1L/H
| 75% Prime Load | 5.6L/H
| 50% Prime Load | 4.8L/H
| 25% Prime Load | 3.1L/H
Alternator
| Number of Phase | 3
| Rated Power | 23kW/28.8kVA
| Frequency | 60Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 12
| Insulation Class | H
| Ambient Temperature | 40°C
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | AVR
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Fully weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Highly corrosion-resistant construction
○ Available for GPC25S6 silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 12-hour fuel tank
○ 24-hour fuel tank
○ Remote & Monitoring System
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 20kW/25kVA diesel generator set is suitable for a wide range of standby, backup and prime power applications, including:
○ Commercial buildings
○ Industrial facilities
○ Construction sites
○ Agricultural facilities
○ Telecommunication facilities
○ Emergency and backup power applications
Why Choose GENLITEC POWER
GENLITEC POWER provides diesel generator sets and mobile lighting towers for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. We offer flexible configurations, international engine and alternator brands, customized power solutions, technical support and after-sales service.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Customized power solutions for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the GPC25D6 and GPC25S6 diesel generator sets?
A: The generator sets provide 20kW/25kVA prime power and 22kW/27.5kVA standby power.
Q: What diesel engine is used in this generator set?
A: The generator set is powered by a CUMMINS 4B3.9-G11 four-cylinder, water-cooled diesel engine rated at 1800RPM for 60Hz operation.
Q: What voltage configurations are available?
A: Available voltage configurations include 120/208V, 127/220V, 220/380V and 254/440V, subject to the selected generator configuration.
Q: Is a silent type version available?
A: Yes. The GPC25S6 is the silent type version equipped with a weatherproof sound-attenuated enclosure and internal exhaust silencer.
Q: Can the generator set be supplied with an ATS?
A: Yes. An ATS can be supplied as an option for automatic generator start and stop when the utility power fails or returns.
Q: What warranty is provided?
A: The standard warranty is 12 months or 1000 working hours, whichever comes first.
Previous : 50Hz 16kW 20kVA Cummins 4B3.9-G11 Diesel Generator
Next : 50Hz 7kW 9kVA Diesel Generator with Perkins 403A-11G1 Engine
Tags: cummins generator 25kva generator 20kw diesel generator 20kw generator 25kva silent generator
Related Products
50Hz 16kW 20kVA Cummins 4B3.9-G11 Diesel Generator
60Hz 24kW 30kVA Diesel Generator with Cummins 4B3.9-G2 Engine
50Hz 20kW 25kVA Cummins 4B3.9-G2 Diesel Generator
50Hz 22kW 28kVA Cummins 4B3.9-G2 Diesel Generator
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
