URL: https://www.genlitecpower.com/15KVA-Perkins-Diesel-Generator-60Hz-p.html
Accessed: 2026-11-13

?>
60Hz 12kW 15kVA Perkins 403D-15G Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
PERKINS Series
60Hz 12kW 15kVA Diesel Generator with Pe
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
60Hz 12kW 15kVA Diesel Generator with Perkins 403D-15G Engine
Short Description
GENLITEC POWER GPP15D6 / GPP15S6 diesel generator set powered by original Perkins 403D-15G, with prime power 12kW/15kVA, standby power 13.2kW/16.5kVA.
Model GPP15S6
Prime Power (PRP) 12kW/15kVA
Standby Power (ESP) 13.2kW/16.5kVA
Engine 403D-15G
Fuel Consumption (100%) 4.4L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Introduction
The GENLITEC POWER GPP15D6 / GPP15S6 diesel generator set is a compact and reliable power solution designed for prime, standby and backup power applications.
Powered by a Perkins 403D-15G diesel engine, the generator set delivers 12kW/15kVA prime power and 13.2kW/16.5kVA standby power at 60Hz and 1800RPM. Multiple voltage configurations are available, including 120/208V, 127/220V, 220/380V and 254/440V, making it suitable for a wide range of commercial, industrial, telecommunications and backup power applications.
Generator Set
| Open Type Model | GPP15D6
| Silent Type Model | GPP15S6
| Frequency | 60Hz
| Phase & Wires | 3 Phase, 4 Wires
| Power Factor | 0.8
| Prime Power | 12kW/15kVA
| Standby Power | 13.2kW/16.5kVA
| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V
| Rated Speed | 1800 RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | Perkins 403D-15G
| Cylinder Number | 3
| Cylinder Arrangement | Vertical In-line
| Engine Type | 4-Stroke Diesel
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Bore x Stroke | 84 x 90 mm
| Compression Ratio | 22.5:1
| Rated Speed | 1800 RPM
| Displacement | 1.5L
| Prime Power (Engine) | 14.7kWm @ 1800 RPM
| Standby Power (Engine) | 16.2kWm @ 1800 RPM
| Fuel System | Indirect Injection
| Oil Capacity | 6L
| Coolant Capacity | 6L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 4.4L/H
| 75% Prime Load | 3.4L/H
| 50% Prime Load | 2.5L/H
| 25% Prime Load | -
| 100% Standby Load | 4.9L/H
Alternator
| Number of Phase | 3
| Rated Power | 13.5kW/16.9kVA
| Frequency | 60Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H Class
| Ambient Temperature | 40℃
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer | ○ Remote monitoring interface
SOUND ATTENUATED ENCLOSURE
The GPP15S6 silent type generator set is equipped with a sound-attenuated enclosure designed to reduce operating noise and provide reliable protection for outdoor applications.
○ Sound-attenuated enclosure for reduced noise levels
○ Weatherproof design for outdoor installation
○ Internal exhaust silencer for effective noise reduction
○ Corrosion-resistant construction for long-term outdoor use
○ Service access doors for convenient maintenance
○ Suitable for commercial, industrial and standby power applications
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Remote Monitoring System
○ Water-Jacket Heater
○ 24-hour fuel tank
○ 48-hour fuel tank
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 12kW/15kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER diesel generator sets are designed to provide dependable power, practical configuration and reliable performance for a wide range of applications.
○ Perkins diesel engine for reliable and efficient power generation
○ Prime and standby power configurations for different operating requirements
○ Multiple voltage configurations available
○ Open and silent type configurations available
○ Suitable for commercial, industrial and backup power applications
○ Factory-direct supply with customized generator set solutions
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
FAQ
Q: What is the rated power of the GPP15D6 / GPP15S6 generator set?
A: The generator set provides 12kW/15kVA prime power and 13.2kW/16.5kVA standby power.
Q: Which diesel engine is used in the GPP15D6 / GPP15S6?
A: The generator set is powered by a Perkins 403D-15G three-cylinder, 1.5L, naturally aspirated diesel engine with mechanical governing.
Q: What voltage configurations are available?
A: The available rated voltage configurations are 120/208V, 127/220V, 220/380V and 254/440V.
Q: What is the difference between the open and silent type generator sets?
A: The GPP15D6 is the open type model, while the GPP15S6 is equipped with a sound-attenuated enclosure for applications where lower noise levels and weather protection are required.
Q: What is the frequency and rated speed of the generator set?
A: The generator set operates at 60Hz with a rated speed of 1800 RPM.
Q: Is remote monitoring available for the generator set?
A: Yes. A Remote Monitoring System is available as an optional configuration for remote status monitoring and generator set management.
Q: What is the warranty period for the GPP15D6 / GPP15S6?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : 50Hz 10kW 12.5kVA Diesel Generator with Perkins 403A-15G1 Engine
Next : 200KVA Doosan Diesel Generator-50Hz
Tags: perkins generator 15kva perkins generator 12kw diesel generator kva generator silent perkins generator perkins diesel generator diesel electric generator
Related Products
50Hz 7kW 9kVA Diesel Generator with Perkins 403A-11G1 Engine
60Hz 9kW 11kVA Diesel Generator with Perkins 403D-11G Engine
50Hz 10kW 12.5kVA Diesel Generator with Perkins 403A-15G1 Engine
50Hz 10kW 12.5kVA Diesel Generator with Perkins 403D-15G Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
