URL: https://www.genlitecpower.com/13KVA-Perkins-Diesel-Generator-50Hz-p.html
Accessed: 2026-11-03

?>
50Hz 10kW 12.5kVA Perkins 403A-15G1 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
PERKINS Series
50Hz 10kW 12.5kVA Diesel Generator with
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
50Hz 10kW 12.5kVA Diesel Generator with Perkins 403A-15G1 Engine
Short Description
GENLITEC POWER GPP13D5-I/GPP13S5-I diesel generator set powered by original PERKINS 403A-15G1, with prime power 10KW/12.5KVA, standby power 11KW/14KVA.
Model GPP13S5-I
Prime Power (PRP) 10kW/12.5kVA
Standby Power (ESP) 11kW/14kVA
Engine 403A-15G1
Fuel consumption (100%) 3.7L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Introduction
The GENLITEC POWER GPP13D5-I / GPP13S5-I is a 10KW/12.5KVA prime diesel generator set with 11KW/14KVA standby power, designed for reliable prime, standby and backup power applications. It operates at 50Hz and 1500 RPM, with rated voltage configurations of 220/380V, 230/400V and 240/415V.
Powered by a Perkins 403A-15G1 3-cylinder diesel engine and matched with a 10.8KW/13.5KVA alternator, the GPP13D5-I open type and GPP13S5-I silent type generator sets provide a practical power solution for commercial buildings, industrial facilities, construction sites, agricultural applications, telecommunications and emergency backup power systems.
Generator Set
| Open Type Model | GPP13D5-I
| Silent Type Model | GPP13S5-I
| Frequency | 50Hz
| Phase & Wires | 3 Phase, 4 Wires
| Power Factor | 0.8
| Prime Power | 10KW/12.5KVA
| Standby Power | 11KW/14KVA
| Rated Voltage | 220/380V; 230/400V; 240/415V
| Rated Speed | 1500 RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | Perkins 403A-15G1
| Cylinder Number | 3
| Cylinder Arrangement | Vertical In-line
| Cycle | 4 Stroke
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Bore x Stroke | 84 x 90 mm
| Compression Ratio | 22.5:1
| Rated Speed | 1500 RPM
| Displacement | 1.496L
| Rated Power | 12.2KW
| Standby Power | 13.5KW
| Fuel System | Indirect Injection
| Oil Capacity | 6L
| Coolant Capacity | 6L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 3.7L/H
| 75% Prime Load | 2.8L/H
| 50% Prime Load | 2.0L/H
| 25% Prime Load | -
Alternator
| Number of Phase | 3
| Rated Power | 10.8KW/13.5KVA
| Frequency | 50Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H Class
| Ambient Temperature | 40℃
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
○ Weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Corrosion-resistant construction for outdoor installation
○ Available for GPP13S5-I silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Remote monitoring system
○ Single axle trailer
○ 24-hour fuel tank
○ 48-hour fuel tank
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 10KW/12.5KVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER diesel generator sets are designed to provide dependable power, practical configuration and reliable performance for a wide range of applications.
○ Perkins diesel engine for reliable and efficient power generation
○ Prime and standby power configurations for different operating requirements
○ Multiple voltage configurations available
○ Open and silent type configurations available
○ Suitable for commercial, industrial and backup power applications
○ Factory-direct supply with customized generator set solutions
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
FAQ
Q: What is the rated power of the GPP13D5-I / GPP13S5-I?
A: The generator set provides 10KW/12.5KVA prime power and 11KW/14KVA standby power.
Q: Which diesel engine is used in the GPP13D5-I / GPP13S5-I?
A: The generator set is powered by a Perkins 403A-15G1 diesel engine.
Q: What voltage configurations are available?
A: The available rated voltage configurations are 220/380V, 230/400V and 240/415V.
Q: What is the difference between the open and silent type generator sets?
A: The GPP13D5-I is the open type model, while the GPP13S5-I is equipped with a sound-attenuated enclosure for applications where lower noise levels and weather protection are required.
Q: What is the frequency and rated speed of the generator set?
A: The generator set operates at 50Hz with a rated speed of 1500 RPM.
Q: What is the warranty period for the GPP13D5-I / GPP13S5-I?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : 60Hz 24kW 30kVA Diesel Generator with Cummins 4B3.9-G2 Engine
Next : 60Hz 12kW 15kVA Diesel Generator with Perkins 403D-15G Engine
Tags: 403A-15G1 10kw perkins generator 10kw generator portable generator 10 kw diesel generator 10kw perkins diesel generator
Related Products
50Hz 7kW 9kVA Diesel Generator with Perkins 403A-11G1 Engine
60Hz 9kW 11kVA Diesel Generator with Perkins 403D-11G Engine
60Hz 12kW 15kVA Diesel Generator with Perkins 403D-15G Engine
50Hz 10kW 12.5kVA Diesel Generator with Perkins 403D-15G Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
