URL: https://www.genlitecpower.com/6KVA-Yanmar-Diesel-Generator-50Hz-p.html
Accessed: 2026-11-13

?>
50Hz 4.8kW 6kVA Yanmar 3TNV70-GGE Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
YANMAR Series
50Hz 4.8kW 6kVA Diesel Generator with Ya
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
50Hz 4.8kW 6kVA Diesel Generator with Yanmar 3TNV70-GGE Diesel Engine
Short Description
GENLITEC POWER GYM6D5/GYM6S5 diesel generator sets powered by original YANMAR 3TNV70-GGE, with prime power 4.8KW/6.0KVA and standby power 5.3KW/6.6KVA.
Model GYM6S5
Prime Power (PRP) 4.8kW/6.0kVA
Standby Power (ESP) 5.3kW/6.6kVA
Engine 3TNV70-GGE
Fuel consumption (100%) 2.1L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Video
Introduction
The GENLITEC POWER® GYM6D5 open type and GYM6S5 silent type diesel generator sets provide 4.8kW/6.0kVA prime power and 5.3kW/6.6kVA standby power. Powered by a YANMAR 3TNV70-GGE three-cylinder, water-cooled diesel engine and coupled with a brushless copper alternator, these generator sets are designed to provide stable and dependable power for commercial, industrial, agricultural, construction and backup applications.
Designed for 50Hz operation at 1500RPM, the generator sets provide three-phase, four-wire power with flexible voltage configurations of 220/380V, 230/400V and 240/415V. The generator package features a DC 12V electric starting system, water-cooled engine, anti-vibration mountings and a control panel for reliable operation and convenient monitoring.
The GYM6D5 open type is suitable for installations where ventilation, service access and convenient maintenance are important. The GYM6S5 silent type can be equipped with a weatherproof sound-attenuated enclosure with an internal exhaust silencer, making it suitable for applications requiring reduced operating noise and improved protection in outdoor environments.
Generator Set
| Open Type Model | GYM6D5
| Silent Type Model | GYM6S5
| Prime Power | 4.8kW/6.0kVA
| Standby Power | 5.3kW/6.6kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 50Hz
| Rated Voltage | 220/380V, 230/400V, 240/415V
| Rated Speed | 1500RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | YANMAR 3TNV70-GGE
| Cylinder Number | 3
| Aspiration System | Natural
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Bore x Stroke | 70 x 74 mm
| Compression Ratio | 17.5:1
| Rated Speed | 1500RPM
| Displacement | 0.854L
| Rated Power | 6.09kW
| Standby Power | 6.69kW
| Fuel System | Ball-Type Swirl Chamber
| Oil Capacity | 2.8L
| Coolant Capacity | 0.9L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 2.1L/H
| 75% Prime Load | -
| 50% Prime Load | -
| 25% Prime Load | -
Alternator
| Number of Phase | 3
| Rated Power | 6.0kW/7.5kVA
| Frequency | 50Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H Class
| Ambient Temperature | 40°C
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | AVR
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Corrosion-resistant construction for outdoor installation
○ Available for GYM6S5 silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 12-hour fuel tank
○ 24-hour fuel tank
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 4.8kW/6.0kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER is a professional manufacturer and exporter of diesel generator sets and mobile lighting towers, providing reliable power generation solutions for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. With international project experience and a flexible product portfolio, GENLITEC POWER supports customers with equipment selection, customized configurations, quality control, export service and technical support.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Flexible generator configurations for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the GYM6D5 and GYM6S5 diesel generator sets?
A: The generator sets provide 4.8kW/6.0kVA prime power and 5.3kW/6.6kVA standby power.
Q: What diesel engine is used in the GYM6 generator set?
A: The generator set uses a YANMAR 3TNV70-GGE three-cylinder, water-cooled diesel engine with a natural aspiration system and mechanical governor.
Q: What voltage configurations are available?
A: Available voltage configurations include 220/380V, 230/400V and 240/415V, subject to the selected generator configuration.
Q: What is the difference between the GYM6D5 and GYM6S5?
A: The GYM6D5 is the open type version designed for easy ventilation and service access, while the GYM6S5 is the silent type version with a sound-attenuated enclosure for reduced operating noise and outdoor protection.
Q: Can the GYM6 generator set be supplied with an ATS?
A: Yes. An ATS can be supplied as an option for automatic generator start and stop when the utility power fails or returns.
Q: What warranty is provided by GENLITEC POWER?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : DE33 GC Standby 33KVA Caterpillar Diesel Generator
Next : 50Hz 12kW 15kVA Diesel Generator with SDEC 4Z2.3-G11 Engine
Tags: yanmar generator china yanmar generator yanmar diesel generator 6kva yanmar generator portable yanmar generator
Related Products
50Hz 6.5kW 8kVA Diesel Generator with Yanmar 3TNV76-GGE Diesel Engine
60Hz 7.2kW 9kVA Diesel Generator with Yanmar 3TNV76-GGE Diesel Engine
50Hz 8kVA 10kVA Diesel Generator with Yanmar 3TNV82A-GGE Diesel Engine
60Hz 9.6kVA 12kVA Diesel Generator with Yanmar 3TNV82A-GGE Diesel Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
