URL: https://www.genlitecpower.com/60hz-12kva-yanmar-3tnv82a-gge-diesel-generator-p.html
Accessed: 2026-11-03

?>
60Hz 9.6kVA 12kVA Yanmar 3TNV82A-GGE Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
YANMAR Series
60Hz 9.6kVA 12kVA Diesel Generator with
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
60Hz 9.6kVA 12kVA Diesel Generator with Yanmar 3TNV82A-GGE Diesel Engine
Short Description
GENLITEC POWER GYM12D6/GYM12S6 diesel generator sets powered by original YANMAR 3TNV82A-GGE, with prime power 9.6KW/12KVA and standby power 10.6KW/13.2KVA.
Model GYM12S6
Prime Power (PRP) 9.6kW/12kVA
Standby Power (ESP) 10.6kW/13.2kVA
Engine 3TNV82A-GGE
Fuel consumption (100%) 3.5L/H
Share
Inquire Now
Product Details
Product Tags
Introduction
The GENLITEC POWER® GYM12D6 open type and GYM12S6 silent type diesel generator sets deliver 9.6kW/12kVA prime power and 10.6kW/13.2kVA standby power. Powered by a YANMAR 3TNV82A-GGE three-cylinder, water-cooled diesel engine and matched with a brushless copper alternator, these 12kVA diesel generator sets provide reliable power for commercial, industrial, construction, agricultural, telecommunications and backup applications.
Designed for 60Hz operation at 1800RPM, the GYM12D6 and GYM12S6 provide three-phase, four-wire power with multiple voltage configurations, including 120/208V, 127/220V, 220/380V and 254/440V. The generator package features a 12V DC electric starting system, mechanical governor, water-cooled engine, anti-vibration mountings and a control panel for convenient operation and monitoring.
The GYM12D6 open type generator set is suitable for installations where ventilation, service access and maintenance convenience are priorities. The GYM12S6 silent type generator set is equipped with a weatherproof sound-attenuated enclosure and internal exhaust silencer, making it suitable for outdoor applications where reduced operating noise and additional environmental protection are required.
Generator Set
| Open Type Model | GYM12D6
| Silent Type Model | GYM12S6
| Prime Power | 9.6kW/12kVA
| Standby Power | 10.6kW/13.2kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 60Hz
| Rated Voltage | 120/208V; 127/220V; 220/380V; 254/440V
| Rated Speed | 1800RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | YANMAR 3TNV82A-GGE
| Cylinder Number | 3
| Aspiration System | Natural
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Bore x Stroke | 82 x 84 mm
| Compression Ratio | 17.5:1
| Rated Speed | 1800RPM
| Displacement | 1.331L
| Rated Power | 12kW
| Standby Power | 13.2kW
| Fuel System | Direct Injection
| Oil Capacity | 5.5L
| Coolant Capacity | 1.8L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 3.5L/H
| 75% Prime Load | 2.62L/H
| 50% Prime Load | 1.75L/H
| 25% Prime Load | -
Alternator
| Number of Phase | 3
| Rated Power | 11kW/13.8kVA
| Frequency | 60Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H Class
| Ambient Temperature | 40℃
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Corrosion-resistant construction for outdoor installation
○ Available for GYM12S6 silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 12-hour fuel tank
○ 24-hour fuel tank
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 9.6kW/12kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER is a professional manufacturer and exporter of diesel generator sets and mobile lighting towers, providing reliable power generation solutions for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. With international project experience and a flexible product portfolio, GENLITEC POWER supports customers with equipment selection, customized configurations, quality control, export service and technical support.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Flexible generator configurations for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the power rating of the GYM12D6 and GYM12S6 diesel generator sets?
A: The GYM12D6 and GYM12S6 provide 9.6kW/12kVA prime power and 10.6kW/13.2kVA standby power, making them suitable for small commercial, industrial and backup power applications.
Q: What diesel engine is used in the GYM12D6 and GYM12S6?
A: Both generator sets use a YANMAR 3TNV82A-GGE three-cylinder, water-cooled diesel engine with natural aspiration, mechanical governor and direct fuel injection.
Q: What frequency and rated speed does the GYM12 generator set use?
A: The GYM12D6 and GYM12S6 are designed for 60Hz operation with a rated engine and generator speed of 1800RPM.
Q: What voltage configurations are available for the GYM12D6 and GYM12S6?
A: Available rated voltage configurations include 120/208V, 127/220V, 220/380V and 254/440V. The final voltage configuration depends on the selected generator set specification.
Q: What is the difference between the GYM12D6 and GYM12S6?
A: The GYM12D6 is the open type model, offering convenient ventilation and service access. The GYM12S6 is the silent type model with a weatherproof sound-attenuated enclosure and internal exhaust silencer for applications requiring lower operating noise and additional outdoor protection.
Q: What warranty is provided for the GYM12D6 and GYM12S6?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first, subject to the GENLITEC POWER Warranty Policy.
Previous : 60Hz 11kW 14kVA Diesel Generator with Kubota V1505-E2BG Diesel Engine
Next : 60Hz 20kW 25kVA Diesel Generator with SDEC 4Z2.7-G12 Engine
Tags: yanmar generator china yanmar generator yanmar diesel generator portable yanmar generator 12kva super silent generator 12kva generator 12kva yanmar generator
Related Products
50Hz 4.8kW 6kVA Diesel Generator with Yanmar 3TNV70-GGE Diesel Engine
50Hz 6.5kW 8kVA Diesel Generator with Yanmar 3TNV76-GGE Diesel Engine
60Hz 7.2kW 9kVA Diesel Generator with Yanmar 3TNV76-GGE Diesel Engine
50Hz 8kVA 10kVA Diesel Generator with Yanmar 3TNV82A-GGE Diesel Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
