URL: https://www.genlitecpower.com/60hz-20kva-sdec-4z23-g21-diesel-generator-p.html
Accessed: 2026-11-03

?>
60Hz 16kW 20kVA SDEC 4Z2.3-G21 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
SDEC Series
60Hz 16kW 20kVA Diesel Generator with SD
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
60Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.3-G21 Engine
Short Description
GENLITEC POWER GSC20D6-II/GSC20S6-II diesel generator powered by original SDEC 4Z2.3-G21, with prime power 16kW/20kVA and standby power 17.6kW/22kVA.
Model GSC20S6-II
Prime Power (PRP) 16kW/20kVA
Standby Power (ESP) 17.6kW/22kVA
Engine 4Z2.3-G21
Fuel Consumption (100%) 6.1L/H
Share
Inquire Now
Product Details
Product Tags
Video
Introduction
The GENLITEC POWER® GSC20D6-II open type and GSC20S6-II silent type diesel generator sets provide 16kW/20kVA prime power and 18kW/22.5kVA standby power. Powered by an SDEC 4Z2.3-G21 four-cylinder, 2.3L water-cooled diesel engine and coupled with a brushless copper alternator, these generator sets are designed to provide stable and dependable power for commercial, industrial, agricultural, construction and backup applications.
Designed for 60Hz operation at 1800RPM, the generator sets provide three-phase, four-wire power with flexible voltage configurations of 120/208V, 127/220V, 220/380V and 254/440V. The generator package features a DC 12V electric starting system, water-cooled engine, electronic governor, anti-vibration mountings and a control panel for reliable operation and convenient monitoring.
The GSC20D6-II open type is suitable for installations where ventilation, service access and convenient maintenance are important. The GSC20S6-II silent type can be equipped with a weatherproof sound-attenuated enclosure with an internal exhaust silencer, making it suitable for applications requiring reduced operating noise and improved protection in outdoor environments.
Generator Set
| Open Type Model | GSC20D6-II
| Silent Type Model | GSC20S6-II
| Prime Power | 16kW/20kVA
| Standby Power | 18kW/22.5kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 60Hz
| Rated Voltage | 120/208V, 127/220V, 220/380V, 254/440V
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | SDEC 4Z2.3-G21
| Cylinder Number | 4
| Cylinder Arrangement | In-Line 4
| Engine Type | 4-Stroke, Water-Cooled Diesel
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Electronic
| Bore x Stroke | 85 x 100 mm
| Compression Ratio | 18:1
| Rated Speed | 1800RPM
| Displacement | 2.3L
| Prime Engine Power | 21kW
| Standby Engine Power | 23kW
| Fuel System | Direct Injection
| Fuel Injection System | Electronic Fuel Injection System
| Oil Capacity | 6L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 6.1L/H
| 75% Prime Load | 4.8L/H
| 50% Prime Load | 3.4L/H
| 25% Prime Load | 2.3L/H
Alternator
| Number of Phase | 3
| Rated Power | 16kW/20kVA
| Frequency | 60Hz
| Power Factor | 0.8
| Poles | 4
| Temp. Rise | 125K
| Terminals | 6/12
| Insulation Class | H
| Ambient Temp. | 40°C
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Corrosion-resistant construction for outdoor installation
○ Available for GSC20S6-II silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 24-hour fuel tank
○ 48-hour fuel tank
○ Power sockets, including CEE or AUS standards
○ Remote & monitoring system
Applications
The GENLITEC POWER 16kW/20kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER is a professional manufacturer and exporter of diesel generator sets and mobile lighting towers, providing reliable power generation solutions for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. With international project experience and a flexible product portfolio, GENLITEC POWER supports customers with equipment selection, customized configurations, quality control, export service and technical support.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Flexible generator configurations for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the GSC20D6-II and GSC20S6-II diesel generator sets?
A: The generator sets provide 16kW/20kVA prime power and 18kW/22.5kVA standby power.
Q: What diesel engine is used in the GSC20 generator set?
A: The generator set uses an SDEC 4Z2.3-G21 four-cylinder, 2.3L water-cooled diesel engine operating at 1800RPM, with direct injection and an electronic governor.
Q: What voltage configurations are available?
A: Available voltage configurations include 120/208V, 127/220V, 220/380V and 254/440V, subject to the selected generator configuration.
Q: What is the difference between the GSC20D6-II and GSC20S6-II?
A: The GSC20D6-II is the open type version designed for easy ventilation and service access, while the GSC20S6-II is the silent type version with a sound-attenuated enclosure for reduced operating noise and outdoor protection.
Q: Can the GSC20 generator set be supplied with an ATS?
A: Yes. An ATS can be supplied as an option for automatic generator start and stop when the utility power fails or returns.
Q: What warranty is provided by GENLITEC POWER?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : 50Hz 10kW 12.5kVA Diesel Generator with Perkins 403D-15G Engine
Next : 50Hz 20kW 25kVA Diesel Generator with Deutz BFM3 G4 Engine
Tags: SDEC generator shangchai generator 20kva sdec generator 20kva silent generator sdec diesel generator
Related Products
50Hz 12kW 15kVA Diesel Generator with SDEC 4Z2.3-G11 Engine
60Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.3-G12 Engine
50Hz 12kW 15kVA Diesel Generator with SDEC 4Z2.3-G21 Engine
50Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.7-G11 Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
