URL: https://www.genlitecpower.com/15KVA-SDEC-Diesel-Generator-MG-50Hz-p.html
Accessed: 2026-11-03

?>
50Hz 12kW 15kVA SDEC 4Z2.3-G11 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
SDEC Series
50Hz 12kW 15kVA Diesel Generator with SD
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
50Hz 12kW 15kVA Diesel Generator with SDEC 4Z2.3-G11 Engine
Short Description
GENLITEC GSC15D5-I/GSC15S5-I diesel generator powered by SDEC diesel engine 4Z2.3-G11, with prime power 12KW/15KVA and standby power 13.2KW/16.5KVA.
Model GSC15S5-I
Prime Power (PRP) 12kW/15kVA
Standby Power (ESP) 13.2kW/16.5kVA
Engine 4Z2.3-G11
Fuel consumption (100%) 4.7L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Video
Introduction
The GENLITEC POWER® GSC15D5-I open type and GSC15S5-I silent type diesel generator sets provide 12kW/15kVA prime power and 13.2kW/16.5kVA standby power. Powered by an SDEC 4Z2.3-G11 four-cylinder, water-cooled diesel engine and coupled with a brushless copper alternator, these generator sets are designed to provide stable and dependable power for commercial, industrial, agricultural, construction and backup applications.
Designed for 50Hz operation at 1500RPM, the generator sets provide three-phase, four-wire power with flexible voltage configurations of 220/230V, 230/400V and 240/415V. The generator package features a DC 12V electric starting system, water-cooled engine, mechanical governor, anti-vibration mountings and a control panel for reliable operation and convenient monitoring.
The GSC15D5-I open type is suitable for installations where ventilation, service access and convenient maintenance are important. The GSC15S5-I silent type can be equipped with a weatherproof sound-attenuated enclosure with an internal exhaust silencer, making it suitable for applications requiring reduced operating noise and improved protection in outdoor environments.
Generator Set
| Open Type Model | GSC15D5-I
| Silent Type Model | GSC15S5-I
| Prime Power | 12kW/15kVA
| Standby Power | 13.2kW/16.5kVA
| Phase & Wire | 3 Phase, 4 Wires
| Power Factor | 0.8
| Frequency | 50Hz
| Rated Voltage | 220/230V, 230/400V, 240/415V
| Rated Speed | 1500RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | SDEC 4Z2.3-G11
| Cylinder Number | 4
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Mechanical
| Bore x Stroke | 85 x 110 mm
| Compression Ratio | 18:1
| Rated Speed | 1500RPM
| Displacement | 2.3L
| Rated Power | 20kW
| Standby Power | 16kW
| Fuel System | BQ Pump
| Oil Capacity | 10L
| Coolant Capacity | 2.3L (Engine Only)
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 4.7L/H
| 75% Prime Load | 3.7L/H
| 50% Prime Load | 2.6L/H
| 25% Prime Load | 1.8L/H
Alternator
| Number of Phase | 3
| Rated Power | 12kW/15kVA
| Frequency | 50Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H
| Ambient Temperature | 40°C
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | AVR
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer |
Sound Attenuated Enclosure
○ Weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Corrosion-resistant construction for outdoor installation
○ Available for GSC15S5-I silent type generator set
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Single axle trailer
○ 24-hour fuel tank
○ 48-hour fuel tank
○ Power sockets, including CEE or AUS standards
○ Remote & monitoring system
Applications
The GENLITEC POWER 12kW/15kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER is a professional manufacturer and exporter of diesel generator sets and mobile lighting towers, providing reliable power generation solutions for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. With international project experience and a flexible product portfolio, GENLITEC POWER supports customers with equipment selection, customized configurations, quality control, export service and technical support.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Flexible generator configurations for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the GSC15D5-I and GSC15S5-I diesel generator sets?
A: The generator sets provide 12kW/15kVA prime power and 13.2kW/16.5kVA standby power.
Q: What diesel engine is used in the GSC15 generator set?
A: The generator set uses an SDEC 4Z2.3-G11 four-cylinder, water-cooled diesel engine with a naturally aspirated system and mechanical governor.
Q: What voltage configurations are available?
A: Available voltage configurations include 220/230V, 230/400V and 240/415V, subject to the selected generator configuration.
Q: What is the difference between the GSC15D5-I and GSC15S5-I?
A: The GSC15D5-I is the open type version designed for easy ventilation and service access, while the GSC15S5-I is the silent type version with a sound-attenuated enclosure for reduced operating noise and outdoor protection.
Q: Can the GSC15 generator set be supplied with an ATS?
A: Yes. An ATS can be supplied as an option for automatic generator start and stop when the utility power fails or returns.
Q: What warranty is provided by GENLITEC POWER?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : 50Hz 4.8kW 6kVA Diesel Generator with Yanmar 3TNV70-GGE Diesel Engine
Next : 9M Manual 4x400W LED Light Tower with Rehlko KDW1003 Diesel Engine
Tags: sdec generator 15kva sdec generator 15kva generator portable 15kva generator
Related Products
60Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.3-G12 Engine
50Hz 12kW 15kVA Diesel Generator with SDEC 4Z2.3-G21 Engine
60Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.3-G21 Engine
50Hz 16kW 20kVA Diesel Generator with SDEC 4Z2.7-G11 Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
