URL: https://www.genlitecpower.com/P900-1-FG-Wilson-900kVA-Diesel-Generator-p.html
Accessed: 2026-11-13

?>
P900-1 FG Wilson 900kVA Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
FG WILSON Series
P900-1 FG Wilson 900kVA Diesel Generator
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
P900-1 FG Wilson 900kVA Diesel Generator
Short Description
FG Wilson P900-1 900kVA diesel generator with Perkins engine delivers reliable prime and standby power for data centers, healthcare, mining, and industry.
Model FG Wilson P900-1
Prime Power 800KVA/640KW
Standby Power 892KVA/713.6KW
Engine Perkins 4006-23TAG3A
Alternator FG Wilson FGL70030
Controller DSE7420
MOQ 1 Set
Share
Inquire Now Download as PDF
Product Details
Product Tags
Video
The FG Wilson P900-1 is a high-performance diesel generator set designed to provide reliable prime and standby power for demanding industrial and commercial applications. Powered by a robust Perkins 4006-23TAG3A diesel engine and equipped with a FG Wilson FGL70030 alternator, this generator delivers dependable power output, excellent durability and stable performance for continuous and emergency power requirements.
The P900-1 generator set provides 800kVA/640kW prime power and 892kVA/713.6kW standby power at 50Hz, with 380/400/415V three-phase output. It features a DSE7420 digital controller, original ABB main circuit breaker, engine-driven radiator and a large 1494-litre fuel tank. The sound-attenuated enclosure and heavy-duty construction make the FG Wilson P900-1 suitable for industrial plants, construction projects, data centres, infrastructure facilities and other applications requiring dependable high-capacity power generation.
Generator Set
| Model | FG Wilson P900-1
| Frequency | 50Hz
| Prime Power | 800kVA / 640kW
| Standby Power | 892kVA / 713.6kW
| Voltage | 380/400/415V
| Phase | 3-Phase, 4-Wire
| Power Factor | 0.8
| Engine | Perkins 4006-23TAG3A
| Alternator | FG Wilson FGL70030
| Control Panel | DSE7420
| Fuel Tank Capacity | 1494 Litres
Diesel Engine
| Engine Model | Perkins 4006-23TAG3A
| Number of Cylinders | 6
| Bore x Stroke | 160 x 190mm
| Induction | Turbocharged Air-to-Air Charge Cooled
| Governor Type | Electronic
| Displacement | 22.9L
| Starting Voltage | 24V DC
Alternator
| Alternator Model | FG Wilson FGL70030
| Voltage | 380/400/415V
| Frequency | 50Hz
| Phase | 3-Phase, 4-Wire
| Power Factor | 0.8
| Insulation Class | H
Fuel Consumption
| Load | Fuel Consumption
| 110% Load | 195.5L/H
| 100% Load | 172.9L/H
| 75% Load | 130.7L/H
| 50% Load | 92.7L/H
Control Panel
○ DSE7420 digital controller
○ Original ABB main circuit breaker
○ Emergency stop button
○ Complete engine alarm and protection system
Standard Configuration
○ Original radiator with engine-driven cooling fan
○ Diesel engine and alternator mounted on a heavy-duty base frame
○ Anti-vibration mounting system
○ 24V DC electric starting system
○ Maintenance-free lead-acid batteries
○ Float battery charger
○ Industrial silencer with flexible connection and elbow
Sound Attenuated Enclosure
○ Fully weatherproof sound-attenuated enclosure with internal exhaust silencer
○ Highly corrosion-resistant construction for demanding outdoor environments
Applications
The FG Wilson P900-1 diesel generator is designed for reliable high-capacity power generation in demanding commercial, industrial and infrastructure environments. Typical applications include:
○ Industrial plants
○ Construction projects
○ Mining operations
○ Data centres and telecommunications facilities
○ Infrastructure and utility projects
○ Commercial buildings
○ Emergency and standby power applications
Why Choose FG Wilson P900-1
The FG Wilson P900-1 combines a proven Perkins diesel engine, FG Wilson alternator and reliable control system to provide stable and dependable power for demanding applications. Its high-capacity fuel tank, robust construction and weatherproof enclosure make it suitable for long-duration operation in industrial and commercial environments.
○ Proven Perkins 4006-23TAG3A diesel engine
○ FG Wilson FGL70030 alternator
○ 800kVA prime power and 892kVA standby power
○ Original ABB main circuit breaker
○ DSE7420 digital control system
○ 1494-litre fuel tank for extended operation
Warranty
GENLITEC POWER® provides a warranty of 12 months or 1,000 working hours, whichever comes first. For complete warranty terms, please refer to the following policy:
GENLITEC POWER® Warranty Policy
Frequently Asked Questions
What is the prime power rating of the FG Wilson P900-1?
The FG Wilson P900-1 provides 800kVA / 640kW prime power at 50Hz.
What is the standby power rating of the P900-1?
The generator provides 892kVA / 713.6kW standby power at 50Hz.
What diesel engine is used in the FG Wilson P900-1?
The P900-1 is powered by a Perkins 4006-23TAG3A six-cylinder diesel engine with a 22.9-litre displacement and electronic governor.
What alternator is fitted to the P900-1?
The generator is equipped with a FG Wilson FGL70030 alternator for stable three-phase power output.
What control panel does the FG Wilson P900-1 use?
The P900-1 is equipped with a DSE7420 digital generator controller and an ABB main circuit breaker.
What is the fuel tank capacity of the P900-1?
The FG Wilson P900-1 is equipped with a 1494-litre fuel tank for extended operating periods.
Previous : P850-1 FG Wilson 850kVA Diesel Generator
Next : 60Hz 6.4kW 8KVA Diesel Generator with Kubota D905-E2BG Diesel Engine
Tags: FG Wilson P900-1 generator 900kVA diesel generator Perkins engine generator industrial standby power large generator set automatic diesel genset heavy-duty backup power FG Wilson diesel genset prime power solution generator for data center commercial diesel generator emergency power system
Related Products
P33-3 FG Wilson 33kVA Diesel Generator
P50-3 FG Wilson 50kVA Diesel Generator
P65-5 FG Wilson 65kVA Diesel Generator
P88-3 FG Wilson 88kVA Diesel Generator
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
