URL: https://www.genlitecpower.com/P330-5-FG-Wilson-330kVA-Diesel-Generator-p.html
Accessed: 2026-11-13

?>
P330-5 FG Wilson 330kVA Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
FG WILSON Series
P330-5 FG Wilson 330kVA Diesel Generator
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
P330-5 FG Wilson 330kVA Diesel Generator
Short Description
FG Wilson P330-5 330kVA diesel generator with Perkins engine, delivering reliable prime and standby power, and durable performance in harsh environments.
Model FG WILSON P330-5
Prime Power (PRP) 240kW/300kVA
Standby Power (ESP) 264kW/330kVA
Engine 1506A-E88TAG5
Fuel consumption (100%) 62.8L/H
Share
Inquire Now Download as PDF
Product Details
Product Tags
Video
Introduction
The FG Wilson P330-5 diesel generator set delivers 300kVA/240kW prime power and 330kVA/264kW standby power. Powered by a Perkins 1506A-E88TAG5 six-cylinder diesel engine and equipped with an FG Wilson FG26A250 alternator, the generator set provides reliable power for commercial, industrial, construction and standby applications.
Designed for 50Hz operation, the FG Wilson P330-5 features a DSE7410 control panel, ABB main circuit breaker and a 528-litre fuel tank. The sound-attenuated enclosure is fully weatherproof and includes an internal exhaust silencer, providing a practical solution for outdoor and noise-sensitive installations.
Generator Set
| Genset Model | FG Wilson P330-5
| Prime Power | 300kVA/240kW
| Standby Power | 330kVA/264kW
| Frequency | 50Hz
| Engine | Perkins 1506A-E88TAG5
| Alternator | FG Wilson FG26A250
| Control Panel | DSE7410
| Main Circuit Breaker | ABB
| Fuel Tank Capacity | 528 Liters
Diesel Engine
| Engine Model | Perkins 1506A-E88TAG5
| No. of Cylinder | 6
| Bore x Stroke | 112 x 149mm
| Induction | Turbocharged Air to Air Charge Cooled
| Governor Type | Electronic
| Displacement | 8.8L
| Voltage | 24V
Fuel Consumption
| 110% Load | 70L/H
| 100% Load | 62.8L/H
| 75% Load | 46.6L/H
| 50% Load | 33.3L/H
Control Panel
| ○ Emergency stop button | ○ ABB brand main circuit breaker
| ○ DSE7410 control panel |
Sound Attenuated Enclosure
○ Fully weatherproof sound attenuated enclosure with internal exhaust silencer
○ Highly corrosion resistant construction
Applications
The FG Wilson P330-5 300kVA diesel generator set is suitable for a wide range of standby, backup and prime power applications, including:
○ Commercial buildings
○ Industrial facilities
○ Construction sites
○ Agricultural facilities
○ Telecommunication facilities
○ Emergency and backup power applications
Why Choose GENLITEC POWER
GENLITEC POWER provides diesel generator sets and mobile lighting towers for construction, mining, telecommunications, infrastructure, industrial, commercial and other demanding applications. We offer flexible configurations, international engine and alternator brands, customized power solutions, technical support and after-sales service.
○ Diesel generator sets and mobile lighting towers from one supplier
○ Multiple engine, alternator and controller brand options
○ Customized power solutions for different applications
○ Professional manufacturing and quality control
○ International export and project experience
○ Technical support and after-sales service
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
Frequently Asked Questions
Q: What is the rated power of the FG Wilson P330-5 diesel generator set?
A: The FG Wilson P330-5 provides 300kVA/240kW prime power and 330kVA/264kW standby power.
Q: What diesel engine is used in the FG Wilson P330-5?
A: The generator set is powered by a Perkins 1506A-E88TAG5 six-cylinder, turbocharged air-to-air charge cooled diesel engine with electronic governor.
Q: What alternator is fitted to the FG Wilson P330-5?
A: The FG Wilson P330-5 is fitted with an FG Wilson FG26A250 alternator.
Q: What control panel is used?
A: The generator set is equipped with a DSE7410 control panel and an ABB brand main circuit breaker.
Q: What is the fuel tank capacity of the FG Wilson P330-5?
A: The FG Wilson P330-5 is equipped with a 528-litre fuel tank.
Q: What warranty is provided?
A: The standard warranty is 12 months or 1000 working hours, whichever comes first.
Previous : P275-5 FG Wilson 275kVA Diesel Generator
Next : P400-3 FG Wilson 400kVA Diesel Generator
Tags: P330-5 FG Wilson generator 330kVA diesel generator Perkins engine generator FG Wilson P330-5 standby generator prime power generator industrial diesel generator diesel genset 330kVA backup generator commercial generator silent diesel generator reliable power solution
Related Products
P33-3 FG Wilson 33kVA Diesel Generator
P50-3 FG Wilson 50kVA Diesel Generator
P65-5 FG Wilson 65kVA Diesel Generator
P88-3 FG Wilson 88kVA Diesel Generator
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
