URL: https://www.genlitecpower.com/250KVA-Doosan-Diesel-Generator-60Hz-p.html
Accessed: 2026-11-13

?>
GENLITEC POWER® 250KVA Doosan Diesel Generator-60Hz
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
DOOSAN Series
250KVA Doosan Diesel Generator-60Hz
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
250KVA Doosan Diesel Generator-60Hz
Short Description
GENLITEC POWER® GDS250D6 (open type), GDS250S6 (silent type) powered by original DOOSAN diesel engine DP086LA, with prime power 200KW/250KVA and standby power 220KW/275KVA.
Model GDS250D6 | GDS250S6
Model GDS250D6 | GDS250S6
Engine DOOSAN DP086LA
Prime Power 200KW/250KVA
Standby Power 220KW/275KVA
Voltage 110/190V | 120/208V | 127/220V | 254/440V
Share
Inquire Now Download as PDF
Product Details
Product Tags
200KW/250KVA DOOSAN DIESEL GENERATOR SET SPECIFICATIONS
Standby Power: 220KW/275KVA
Prime Power: 200KW/250KVA
Frequency: 60Hz
Speed: 1800 RPM
Voltage: 120/208V (110/190V, 127/220V, 254/440V or 277/480V available according to different countries)
Fuel Tank Capacity: 8~10 hours continuous running
ENGINE
Powered by: DOOSAN
Engine Model: DP086LA
ALTERNATOR
Alternator Model: GENLITEC S274G200 ( STAMFORD & LEROY SOMER alternators for options)
High Efficiency
IP23 Protection
CONTROL PANEL
Emergency stop button
Main circuit breaker
Float baterry charger
Manual/Autostart control panel
Fuel level meter
Controller power switch
Alarm buzzer
SOUND ATTENUATED ENCLOSURE
Fully Weatherproof Sound Attenuated Enclosure With Internal Exhaust Silencer
Highly Corrosion Resistant Construction
WARRANTY
12 months or 1000 working hours, whichever comes first
OPTIONS
ATS (for automatic start & stop when electricity power off & on)
Trailer Type
12 hours fuel tank
24 hours fuel tank
Power Sockets (CEE or AUS standard)
Remote & Monitoring System
ADVANTAGES
Previous : 50Hz 12kW 15kVA Diesel Generator with Perkins 403A-15G2 Engine
Next : 225KVA Doosan Diesel Generator-50Hz
Tags: doosan generator doosan diesel generator 200kw doosan generator 200kw doosan diesel generator 200kw diesel generator 250kva generator 250kva doosan generator 250kva doosan diesel generator 250kva diesel generator
Related Products
150KVA Doosan Diesel Generator-50Hz
188KVA Doosan Diesel Generator-60Hz
200KVA Doosan Diesel Generator-50Hz
225KVA Doosan Diesel Generator-60Hz
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
