URL: https://www.genlitecpower.com/200KVA-Doosan-Diesel-Generator-50Hz-p.html
Accessed: 2026-11-13

?>
GENLITEC POWER® 200KVA Doosan Diesel Generator-50Hz
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
DOOSAN Series
200KVA Doosan Diesel Generator-50Hz
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
200KVA Doosan Diesel Generator-50Hz
Short Description
GENLITEC POWER® GDS200D5 (open type), GDS200S5 (silent type) powered by original DOOSAN diesel engine P086TI, with prime power 160KW/200KVA and standby power 176KW/220KVA.
Model GDS200D5 | GDS200S5
Model GDS200D5 | GDS200S5
Engine DOOSAN P086TI
Prime Power 160KW/200KVA
Standby Power 176KW/220KVA
Voltage 220/380V | 230/400V | 240/415V
Share
Inquire Now Download as PDF
Product Details
Product Tags
160KW/200KVA DOOSAN DIESEL GENERATOR SET SPECIFICATIONS
Standby Power: 176KW/220KVA
Prime Power: 160KW/200KVA
Frequency: 50Hz
Speed: 1500 RPM
Voltage: 220/380V (230/400V or 240/415V available according to different countries)
Fuel Tank Capacity: 8~10 hours continuous running
ENGINE
Powered by: DOOSAN
Engine Model: P086TI
ALTERNATOR
Alternator Model: GENLITEC S274G160 ( STAMFORD & LEROY SOMER alternators for options)
High Efficiency
IP23 Protection
CONTROL PANEL
Emergency stop button
Main circuit breaker
Float baterry charger
Manual/Autostart control panel
Fuel level meter
Controller power switch
Alarm buzzer
SOUND ATTENUATED ENCLOSURE
Fully Weatherproof Sound Attenuated Enclosure With Internal Exhaust Silencer
Highly Corrosion Resistant Construction
WARRANTY
12 months or 1000 working hours, whichever comes first
OPTIONS
ATS (for automatic start & stop when electricity power off & on)
Trailer Type
12 hours fuel tank
24 hours fuel tank
Power Sockets (CEE or AUS standard)
Remote & Monitoring System
ADVANTAGES
Previous : 60Hz 12kW 15kVA Diesel Generator with Perkins 403D-15G Engine
Next : 225KVA Doosan Diesel Generator-60Hz
Tags: doosan generator doosan diesel generator 160kw generator 160kw doosan generator 160kw diesel generator 200kva generator 200kva doosan generator 200 kva doosan generator 200 kva generator
Related Products
150KVA Doosan Diesel Generator-50Hz
188KVA Doosan Diesel Generator-60Hz
225KVA Doosan Diesel Generator-60Hz
250KVA Doosan Diesel Generator-60Hz
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
