URL: https://www.genlitecpower.com/20KVA-Deutz-Diesel-Generator-50Hz-p.html
Accessed: 2026-11-13

?>
50Hz 16kW 20kVA Deutz BFM3 G3 Diesel Generator
HOME
ABOUT US MISSION, VISION & VALUES
GENLITEC POWER FAQs
WARRANTY POLICY
WHY CHOOSE GENLITEC POWER
PRODUCTS DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
NEWS COMPANY NEWS
CASE STUDIES
TECHNICAL SUPPORT
DOWNLOAD Brochures
Manuals & Documents
Technical Specification Diesel Engines
CONTACT US
English
HOME
PRODUCTS
DIESEL GENERATOR SETS
DEUTZ Series
50Hz 16kW 20kVA Diesel Generator with De
Products Categories
DIESEL GENERATOR SETS CUMMINS Series
PERKINS Series
CATERPILLAR GC Series
FG WILSON Series
KUBOTA Series
YANMAR Series
ISUZU Series
DOOSAN Series
DEUTZ Series
SDEC Series
WEICHAI Series
BAUDOUIN Series
MOBILE LIGHT TOWERS LED LIGHT TOWERS
MH LIGHT TOWERS
PORTABLE GENERATORS
ATS PANEL
ACCESSORIES & PARTS
Recommended
P900-1 FG Wilson 900kVA Diesel Generator
FG Wilson P900-1
9m Manual 4x400W LED Mobile Light Tower with KUBOTA D1105 Engine
GLT1600L-9MK
7m Manual 4x400W LED Light Tower with YANMAR 3TNV76 Engine
GLT1600L-7VMY
DE200 GC Standby 200KVA Caterpillar Diesel Generator
DE200 GC
8m Hydraulic 4x400W LED Light Tower with KUBOTA D1105 Engine
GLT1600L-8HK
50Hz 120kW 150kVA Diesel Generator with Cummins 6BTAA5.9-G12 Engine
GPC150S5
50Hz 16kW 20kVA Diesel Generator with Deutz BFM3 G3 Engine
Short Description
GENLITEC POWER GPD20D5 / GPD20S5 powered by original Deutz diesel engine BFM3 G3, with prime power 16kW/20kVA and standby power 17.6kW/22kVA.
Model GPD20S5
Prime Power (PRP) 16kW/20kVA
Standby Power (ESP) 17.6kW/22kVA
Engine BFM3 G3
Fuel consumption (100%) 5.3L/H
Share
Inquire Now
Product Details
Product Tags
Introduction
The GENLITEC POWER GPD20D5 / GPD20S5 diesel generator set is a compact and reliable power solution designed for prime, standby and backup power applications.
Powered by a DEUTZ BFM3 G3 diesel engine, the generator set delivers 16kW/20kVA prime power and 17.6kW/22kVA standby power at 50Hz and 1500RPM. Multiple voltage configurations are available, including 220/380V, 230/400V and 240/415V, making it suitable for a wide range of commercial, industrial, telecommunications and backup power applications.
Generator Set
| Open Type Model | GPD20D5
| Silent Type Model | GPD20S5
| Frequency | 50Hz
| Phase & Wires | 3 Phase, 4 Wires
| Power Factor | 0.8
| Prime Power | 16kW/20kVA
| Standby Power | 17.6kW/22kVA
| Rated Voltage | 220/380V; 230/400V; 240/415V
| Rated Speed | 1500 RPM
| Fuel Tank Capacity | 50L
Diesel Engine
| Engine Model | DEUTZ BFM3 G3
| Cylinder Number | 4
| Cylinder Arrangement | In-line
| Engine Type | 4-Stroke Diesel
| Aspiration System | Naturally Aspirated
| Cooling Method | Water Cooled
| Governor Type | Electronic Governor
| Bore x Stroke | 93 x 100 mm
| Compression Ratio | 18.3:1
| Rated Speed | 1500 RPM
| Displacement | 2.72L
| Prime Power (Engine) | 20kW @ 1500 RPM
| Standby Power (Engine) | 22kW @ 1500 RPM
| Fuel System | In-line Pump
| Oil Capacity | 7L
| Coolant Capacity | 4.8L
| Electric Starting System | DC 12V
Fuel Consumption
| 100% Prime Load | 5.3L/H
| 75% Prime Load | 4.0L/H
| 50% Prime Load | 2.7L/H
| 25% Prime Load | 1.5L/H
| 100% Standby Load | 5.3L/H
Alternator
| Number of Phase | 3
| Rated Power | 16kW/20kVA
| Frequency | 50Hz
| Power Factor | 0.8
| Poles | 4
| Temperature Rise | 125K
| Terminals | 6/12
| Insulation Class | H Class
| Ambient Temperature | 40℃
| IP Rating | IP23
| Excitation System | Self-Excited
| Bearing | Single Bearing
| Coating | Vacuum Impregnation
| Voltage Regulator | A.V.R
| Coupling | Flexible Disc
Control Panel
| ○ Emergency stop button | ○ Main circuit breaker
| ○ Float battery charger | ○ Manual/Auto start control panel
| ○ Fuel level meter | ○ Controller power switch
| ○ Alarm buzzer | ○ Remote monitoring interface
SOUND ATTENUATED ENCLOSURE
The GPD20S5 silent type generator set is equipped with a sound-attenuated enclosure designed to reduce operating noise and provide reliable protection for outdoor applications.
○ Sound-attenuated enclosure for reduced noise levels
○ Weatherproof design for outdoor installation
○ Internal exhaust silencer for effective noise reduction
○ Corrosion-resistant construction for long-term outdoor use
○ Service access doors for convenient maintenance
○ Suitable for commercial, industrial and standby power applications
Options
○ ATS for automatic start and stop when utility power fails or returns
○ Remote Monitoring System
○ Water-Jacket Heater
○ 24-hour fuel tank
○ 48-hour fuel tank
○ Power sockets, including CEE or AUS standards
Applications
The GENLITEC POWER 16kW/20kVA diesel generator set is suitable for a wide range of prime, standby and backup power applications, including:
○ Commercial and office buildings
○ Industrial facilities
○ Construction and job sites
○ Agricultural and rural facilities
○ Telecommunication and remote sites
○ Emergency and standby power systems
Why Choose GENLITEC POWER
GENLITEC POWER diesel generator sets are designed to provide dependable power, practical configuration and reliable performance for a wide range of applications.
○ DEUTZ diesel engine for reliable and efficient power generation
○ Prime and standby power configurations for different operating requirements
○ Multiple voltage configurations available
○ Open and silent type configurations available
○ Suitable for commercial, industrial and backup power applications
○ Factory-direct supply with customized generator set solutions
For more information, please visit the GENLITEC POWER® Why Choose GENLITEC POWER page.
Warranty
GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first. For details, please refer to the GENLITEC POWER® Warranty Policy .
FAQ
Q: What is the rated power of the GPD20D5 / GPD20S5 generator set?
A: The generator set provides 16kW/20kVA prime power and 17.6kW/22kVA standby power.
Q: Which diesel engine is used in the GPD20D5 / GPD20S5?
A: The generator set is powered by a DEUTZ BFM3 G3 four-cylinder, 2.72L, naturally aspirated diesel engine with an in-line pump fuel system and electronic governing.
Q: What voltage configurations are available?
A: The available rated voltage configurations are 220/380V, 230/400V and 240/415V.
Q: What is the difference between the open and silent type generator sets?
A: The GPD20D5 is the open type model, while the GPD20S5 is equipped with a sound-attenuated enclosure for applications where lower noise levels and weather protection are required.
Q: What is the frequency and rated speed of the generator set?
A: The generator set operates at 50Hz with a rated speed of 1500 RPM.
Q: Is remote monitoring available for the generator set?
A: Yes. A Remote Monitoring System is available as an optional configuration for remote status monitoring and generator set management.
Q: What is the warranty period for the GPD20D5 / GPD20S5?
A: GENLITEC POWER provides a standard warranty of 12 months or 1000 working hours, whichever comes first.
Previous : Heavy-Duty Generators Trailers
Next : 9m Manual 4x400W LED Light Tower with Quanchai QC380D Diesel Engine
Tags: genlitec generator china generator deutz generator 20kva generator 20kva deutz generator 20kva diesel generator deutz silent generator 20kva silent generator 20kva deutz generator set
Related Products
50Hz 20kW 25kVA Diesel Generator with Deutz BFM3 G4 Engine
50Hz 24kW 30kVA Diesel Generator with Deutz BFM3T G1 Engine
50Hz 32kW 40kVA Diesel Generator with Deutz BFM3T G2 Engine
50Hz 40kW 50kVA Diesel Generator with Deutz BFM3C G1 Engine
GET LATEST NEWS FROM US
Send
Genlitec (Fuzhou) Power Equipment Co., Ltd. has over 10 years of experience in manufacturing diesel generator sets and mobile lighting towers.
Read More
QUICK LINK
DIESEL GENERATOR SETS
MOBILE LIGHT TOWERS
ACCESSORIES & PARTS
PORTABLE GENERATORS
ATS PANEL
GET IN TOUCH
Room 319, S5 Building, Sansheng Tuosikana Phase II, High-Tech Zone, Fuzhou, China. 350109
+86 186 5036 9077
marketing@genlitec.com
john@genlitec.com
Copyright © 2010-2026 Genlitec (Fuzhou) Power Equipment Co., Ltd. All Rights Reserved.
Hit enter to search or ESC to close
Leave Your Message
Send
Write your message here and send it to us
+86 186 5036 9077
marketing@genlitec.com
+86-18650369077 Scan to chat on WhatsApp
Scan to chat on WeChat
Inquiry
Back to Top
× Online Inquiry
Get a quote within 12 hours
Tell us what you need — we'll reply as soon as possible.
Website URL
Name
* Quantity
* Email
Phone / WhatsApp
* Message
Submit Inquiry
WhatsApp
Phone
E-mail
Inquiry
