URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KTA50-G16A.pdf?v=1776779587
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/gfe-1875kva-diesel-generator-gfe2000csc

CHONGQING CUMMINS ENGINE COMPANY LTD.
ENGINE PERFORMANCE CURVE
| CONFIGURATION | ENGINE MODEL: | KTA50-G16A | DATA SHEET: FR722 | CPL No.： PP634
| D283021DX02 | DATE： 2022/5/13
| Displacement： | 50.3L | (3067)
| Aspiration: | Turbocharged , LTA
RATING
| BoreXStroke： | 159X159mm | (6.25X6.25 in.)
| Fuel System: | Cummins PT
| STANDBY: | 1760 | kW(2360 HP)@1500 RPM
| Compress Ratio: | 14.7:1
| Emission： | N.A.
| PRIME: | 1650 | kW(2213 HP)@1500 RPM
All data is based on the engine operating with fuel system, water pump, lubricating oil pump, air cleaner, and muffler, and 20 in.
H2O(4.98kPa) inlet air restriction with 5.8 in.(147mm) inner diameter, and with 2 in. Hg(7kPa) exhaust restriction with 8 in.(203mm) inner
diameter; not included are alternator, fan, optional equipment and driven components. Coolant flows and heat rejection data based on
coolant as 50% ethylene glycol/50% water. All data is subject to change without notice.
GROSS ENGINE POWER OUTPUT
| SPEED | STANDBY POWER
| PRIME POWER | CONTINUOUS POWER
| rpm | BHP
| kW | BHP
| kW | BHP
kW
| 1500 | 2360 | 1760 | 2213 | 1650 | 1770 | 1320
| - | -
| - | -
| - | -
-
FUEL CONSUMPTION
| 400 | OUTPUT POWER
| CONSUMPTION | BFSC
| % | BHP
| kW | Lb/h
| kg/h | g/kW.h Lb/BHP.h
Fuel Consumption kg/H350
| 300 | 1500RPM
STNADBY
| 250 | 100 | 2360 | 1760 | 796 | 361 | 205 | 0.337
| 200 | PRIME
| 150 | 100 | 2213 | 1650 | 741 | 336 | 204 | 0.335
| 75 | 1659 | 1238 | 556 | 252 | 204 | 0.335
| 100 | 50 | 1106 | 825 | 388 | 176 | 213 | 0.351
| 50 | 25 | 553 | 413 | 225 | 102 | 247 | 0.407
| 10 | 221 | 165 | 112 | 51 | 309 | 0.508
| 0 | CONTINUOUS
| 0 | 500 | 1000 | 1500 | 2000 | 100 | 1770 | 1320 | 589 | 267 | 202 | 0.333
GROSS ENGINE OUTPUT kW
Curves shown above represent gross engine performance capabilites obtained and corrected in accordance with ISO 3046 conditions of
29.61 in Hg(100 kPa) barometric pressure[361ft. (110 m) altitude], 77°F (25℃) inlet air temperature, and 30% relative humidity with No. 2
diesel fuel or a fuel corresponding to ASTM D2.
| TECHNICAL DATA DEPT. | CERTIFIED WITHIN 5%
CHIEF ENGINEER
Cummins Confidential
POWER RATING APPLICATION GUIDELINES
FOR
GENERATOR DRIVE ENGINES
These guidelines have been foumulated to ensure proper application of generator drive engines in A.C.
generator set installations. Generator drive engines are not designed for and shall not be used in variable speed
D.C. generator set appliacations.
| STANDBY POWER RATING is | PRIME POWER RATING is applicable for
| appliable for supplying emergency | supplying electric power in lieu of
| power for the duration of the utility | commercially purchased power. Prime
| power outage. No overload capability | Power applications must be in the form of
| is available for this rating. Under no | one of the following two categories:
condition is an engine allowed to
| operate in parallel with the public | UNLIMITED TIME RUNNING PRIME POWER
| utility at the standby Power rating. | Prime Power is available for an unli- mited
| This rating should be applied | number of hours per year in a variable
| where reliable utility power is | load application. Variable load shouled
| available. A standby rated | not exceed a 70% average of period of
| engine should be sized for a | 250 hours.
maximum of an 80% average
| load factor and 200 hours of | The total operating time at 100% Prime
| operation per year. This | Power shall not exceed 500 hours per
| includes less than 25 hours | year.
per year at the Standby Power
| rating. Standby ratings should | A 10% overload capablility is available for
| never be applied except in | aperiod of 1 hour within a 12 hour period
| true emergency power | of operation. Total operating time at the
| outages. Negotiated power | 10% overload power shall not exceed 25
| outages contracted with a | hours per year.
utility company are not
considered an emergency.
LIMITED TIME RUNNING PRIME POWER
Prime Power is available for a limited
number of hours in a non-variable load
application. It is intended for use in
situations where power outages are
contracted, such as in utility power
curtailment. Engines may be operated in
parallel to the public utility up to 750 hours
| CONTINUOUS POWER RATING | per year at power levels never to exceed
the Prime Power rating. The customer
| Applicable for supplying utility power | should be aware, however, theat the life
| at a constant 100% load for an | of any engine will be reduced by this
| unlimited number of hours per year. | constant high load operation. Any
| No overload capability is available for | operation exceeding 750 hours per year
| this rating. | at Prime Power rating should use the
Continuous Power rating.
Reference Standards:
BS-5514 and DIN-6271 standards are based on ISO-3046.
Operation At Elevated Temperatrue And Altitude:
The engine may be operated at:
1800RPM up to 3,281 ft.(1000m) and 104°F (40℃) without power deration.
1500RPM up to 3,281 ft.1000m) and 104°F (40℃) without power deration.
For sustained operation above these conditions, derate by 4% per 1,000ft. (300m),
and 1% per 10°F (2% per 11℃).
CHONGQING CUMMINS ENGINE COMPANY LTD.
ENGINE DATA SHEET
| ENGINE MODEL(S): KTA50-G16A | REFERENCE INFORMATION:
| STAND_BY: 1760 kW(2360 HP)@1500 RPM | CPL NUMBER…………………………………PP…6…34………………………..
| Prime: 1650 kW(2213 HP)@1500 RPM | DATA SHEET …………………………………FR…7…22………………………..
CONFIGURATION ……………………………D2…83…02…1D…X…02………………………DA…T…E……………………………………………20…22…/5…/1…3 …………….
GENERAL ENGINE DATA
Type………………………………………………………………………………………………………………………4…C…yc…le…, 60° Vee , 16 Cylinder
Aspiration…………………………………………………………………………………………………………………Tu…rb…oc…ha…rg…ed…,…LT…A
| Bore—in.(mm)×stroke—in.(mm)………………………………………………………………………………………6.25×6.25 | (159×159)
| Displacement—in3(L)………………………………………………………………………………………………….3067 | (50)
Compression Ratio………………………………………………………………………………………………………14….7…:1……………………
Dry Weight
Fan Hub to Flywheel Engine —lb(kg)………………………………………………………………………………11…92…7…………(…54…10…) ………………………………
Wet Weight
Fan Hub to Flywheel Engine —lb(kg)………………………………………………………………………………12…59…3…………(…57…12…) ………………………………
Moment of Inertia of Rotating Components (Excluding Flywheel) —lbm.ft2(kg•m2)
| ·With FW 6009 Flywheel | —lbm.ft2(kg•m2)…………………………………………………………………3…01………………(1…2.…7)………………………………………
C.G. Distance From Rear Face of Flywheel Housing (FH6024))—in(mm)………………………………………4…7.…48……………(1…20…6…) ………………………………………
C.G. Distance Above Crank Centerline—in(mm)……………………………………………………………………1…0.9…8……………(2…79…) ……………………………………
Maximum Static Loading at Rear Main Bearing—lb(kg)……………………………………………………………2…00…0 ……………(9…07…) …………………………………………
Firing Order………………………………………………………………………………………………………………1R…-…1L…-3…R-…3L…-2…R-2L-5R-4L
8R-8L-6R-6L-7R-7L-4R-5L
ENGINE MOUNTING
Maximum Allowable Bending Moment at Rear Face of Block —lb.ft(N•m)………………………………………4…49…9……………(6…10…0…) ………………………………………
EXHAUST SYSTEM
Maximum Allowable Back Pressure for Standby —in.Hg(kPa)……………………………………………………2…………………(6….8…) …………………………………………
AIR INDUCTION SYSTEM
Maximum Allowable Intake Air Restriction With Heavy Duty Air Cleaner
Dirty Element —in.H2O(kPa)………………………………………………………………………………………2…5………………(6….2…) …………………
Clean Element —in.H2O(kPa)………………………………………………………………………………………15………………(…3.…7)……………………
COOLING SYSTEM
Coolant Capacity
Engine Only —U.S.Gal(L)…………………………………………………………………………………………3…7….0……………(…14…0.1…)……………
Minimum Allowable Pressure Cap @ sea level— PSI(kPa)…………………………………………………………14………………(…97…) …………………
Maximum Static Head of Coolant Above Engine Crank Centerline —ft.(m)………………………………………60…………………(18….3…) …………………………………………
Maximum Allowable Top Tank Temperature-Stand_by —°F(℃)…………………………………………………2…2…8/2…12…………(…10…9/1…0…0)…………………
Thermostat (modulating) Range— °F(℃)……………………………………………………………………………1…80…-2…00…………(8…2-93)
Water Jacket Circuit Requirements
Maximum Coolant Friction Heat External to Engine @1500 rpm —PSI(kPa)……………………………………8…………………(5…5..2.)
Aftercooler Requirements
Coolant Capacity —U.S.Gal(L)…………………………………………………………………………………………9 ………………(…34…) …………………
Maximum Coolant Friction Heat External to Engine @1500 rpm —PSI(kPa)……………………………………5…………………(3…4.…5)…………………………………………
| Target Coolant Inlet Temperature to Aftercoolers @ 77 °F (25 °C) Ambient—°F(℃)……………………………12…0…… | (49)
Target Coolant Inlet Temperature to Aftercoolers @ Limiting Ambient Conditions for Standby—°F(℃)………16…0…/15…0…………(71…/6…6)……
Thermostat (Modulating) Range — °F(℃)……………………………………………………………………………11…5…-13…5…………(4…6-57)
LUBRICATION SYSTEM
Oil Pressure
| @ Low Idle —PSI(kPa)………………………………………………………………………………………………20… | (138)
| @ Rated Speed —PSI(kPa)…………………………………………………………………………………………50…-70…… | (350-485)
Oil Flow at Rated Speed —U.S.GPM(L/min)…………………………………………………………………………40…………………(15…1…)
Maximum Allowable Oil Temperature —°F(℃)………………………………………………………………………2…50………………(1…21…) …
Maximum Oil Consumption —g/kw.h…………………………………………………………………………………0….2……………
Oil Pan Capacity (Option OP6014)
| High —U.S.Gal(L)……………………………………………………………………………………………………54…….. | (205.2)
| Low —U.S.Gal(L)……………………………………………………………………………………………………4…6 ………. | (174.8)
Total System Capacity (with Combo Filter) —U.S.Gal(L)……………………………………………………………62………………(…23…5)………………
CHONGQING CUMMINS ENGINE COMPANY LTD.
ENGINE DATA SHEET
FUEL SYSTEM
Fuel Injection System……………………………………………………………………………………………………Di…re…ct…Inj…ection Cummins PT
Maximum allowable Restriction to PT Fuel Pump
With Clean Fuel Filter —in.Hg(kPa)………………………………………………………………………………4…………………(13.5)
With Dirty Fuel Filter —in.Hg(kPa)…………………………………………………………………………………8………………(27.1)
Maximum Fuel Supply at Rated Power and Speed —lb/h(kg/h)……………………………………………………11…71………………(53…1…) ……………………
Maximum Allowable Injector Return Line Restriction
With Check Valves —in.Hg(kPa)…………………………………………………………………………………6….5…………… (22.0)
Less Check Valves —in.Hg(kPa)…………………………………………………………………………………2….5…………… (8.5)
ELECTRICAL AND STARTING SYSTEM
Starter (Heavy, Anode)—Volt…………………………………………………………………………………………2…4…………………………
Minimum Recommended Battary Capacity
·Cold Soak at 50°F(10℃) and Above—0°F CCA…………………………………………………………………1…80…0 …………………………………………
·Cold Soak at 32~50°F(0~10℃) —0°F CCA………………………………………………………………………18…0…0 ……………………………………
·Cold Soak at 0~32°F(-18~0℃) —0°F CCA………………………………………………………………………1…80…0 ……………………………………
Maximum Allowable Resistance of Starting Circuit—Ω………………………………………………………………0.0…02……………………………………………………
Minimum Cranking Speed —RPM……………………………………………………………………………………1…50………………………………
Minimum Ambient Temperature for Unaided Cold Start —°F(℃)…………………………………………………4…5 ………………(7…) ……………………………………………
PERFORMANCE DATA
Stability at Any Invariablenes Load —%………………………………………………………………………………±0….2…5………………………………………
Estimated Free Field Sound Pressure Level of a Typical Gengerator Set;
Excludes Exhaust Noise; at Rated Load and 7.5 m(24.6 ft); @1500rpm—dBA…………………………………9…5…(e…st.…) ………………………………………………………
Exhaust Noise at 1m Horizontal from Centerline of Exhaust Pipe Outlet Upwards at 45° 1500rpm—dBA……12…5…(es…t.…) ………………………………………………………
All data is based on the engine operating with fuel system, water pump, lubricating oil pump, air cleaner, and muffler, not included are
alternator, compressor, fan, optional equipment and driven components. Data repressents gross engine performance capabilities obtained
and corrected in accordance with ISO 3046,Part 1, Standard Reference Conditions of 29.61 in Hg(100 kPa) barometric pressure[361ft.
(110 m) altitude], 77°F (25℃) inlet air temperature, and 30% relative humidity with No. 2 diesel fuel or a fuel corresponding to ASTM D2.
All data is subject to change without notice.
| STAND_BY | PRIME
| 60 Hz | 50 Hz | 60 Hz | 50 Hz
| Engine Speed r/min………………………………………………………………………………………15…00…………………………… | 1500
| Idle Speed r/min…………………………………………………………………………………………70…0-…90…0 …………………… | 700-900
Gross Power Output BHP(kW)……………………………………………………………………2…36…0…(1…7…60…) …………………………22…13……(1650)
Brake Mean Effective Pressure PSI(kPa)…………………………………………………………4…08……(28…1…6)……………………………38…3…(2…6…40…) ……
Piston Speed ft/min(m/s)……………………………………………………………………………15…65……(7….95…) …………………………1…565 (7.95)
Friction Horsepower BHP(kW)………………………………………………………………………15…6…(…11…6)……………………………1…56……(116)
Engine Jacket Coolant Flow at Stated Friction Head External to
Engine:
| • 4 psi Friction Head U.S.GPM(L/s)…………………………………………………… | 448 (28) | 448 (28)
Engine Data
Intake Air Flow lb/min cfm( m3/min)……………………………………………………………4…0…96….5…(1…1…6)…………………………39…9…0.6……(1…13…)
Exhaust Gas Temperature °F(℃)……………………………………………………N/…A……………98…6…(5…30…)……………N…/A……………9…32……(50…0)
Exhaust Gas Flow lb/min cfm( m3/min)…………………………………………………………1…21…84……(3…45…) …………………………11…19…5…(…31…7)……
| Air to Fuel A/F……………………………………………………………………………………………2…5:1……………………… | 28:1
Heat Rejection to Ambient BTU/min(kW)…………………………………………………………95…54……(1…68…) …………………………8…24…6…(…14…5)………
| Heat to be Rejected by Jacket Water Radiator*BTU/min(kW)………… | 38158 (671) | 34917 (614)
Heat Rejection to Exhaust Gas BTU/min(kW)…………………………………………………7…95…01……(1…39…8)…………………………73…41…7…(…12…91…) …………
Heat Rejection to Fuel BTU/min(kW)………………………………………………………………2…50…(…4.…4)………………………………22…7 …(4….0…) …
2 Pump / 2 Loop
| Heat to be Rejected by Low Temperature Radiator*BTU/min(kW)… | 23941 (421) | 22292 (392)
Aftercooler Coolant Flow at Stated Friction Head External to Engine:
| • 2 psi Friction Head U.S.GPM(L/s)…………………………………………………… | 123 (7.8) | 123 (7.8)
| Engine Model: | KTA50-G16A
| Data sheet: | FR722
| Date: | 2022/5/13
| CHONGQING CUMMINS ENGINE CO., LTD. | CHONGQING, CHINA, 400031
