URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/4012-46TAG-Perkins-engine-data-sheet_93374a9e-48cb-4952-b694-498dc0c6264e.pdf?v=1737106134
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/gfe1650pso-perkins-diesel-generator-1500kva

4012-46TAG Electric Power Engines
| Power Range 1500 rpm | 914-1664 kWm (engine gross power)
| Power Range 1800 rpm | 989-1669 kWm (engine gross power)
| Emissions | Fuel optimised
The Perkins® 4012 Series family of 12 cylinder diesel engines, designed
to address today’s uncompromising demands within the power
generation industry with particular aim at the standby market sector.
Developed from a proven engine range that offers superior
performance and reliability. The 4012 ElectropaKs are turbocharged,
air-to-air chargecooled, 12 cylinder diesel engines.
Offered with either temperate or tropical cooling packages (with or
without fuel oil cooling). Their premium design and specification features provide economic and durable
operation as well as exceptional power to weight ratio, improved serviceability, low gaseous emissions, overall
performance and reliability essential to the power generation market.
Features and benefits
| l | Individual 4 valve cylinder heads giving optimised
| l | The long productive life of our products is
| gas flows and unit fuel injectors ensure ultra | supported through the Perkins 12 month warranty
| fine fuel atomisation and hence controlled rapid | as standard for prime power applications, and
| combustion maximising productivity. | the 1500 hour or two year emissions warranty.
| l | Commonality of components with other engines in
For further peace of mind, there is also the
| the 4000 Series family for reduced stocking levels | option to extend the warranty period through
Perkins® Platinum Protection. Contact your
| l | Designed to provide low cost of ownership,
local distributor or visit www.perkins.com/
| simple maintenance and reduced downtime. | platinumprotection.
| l | Perkins engines are designed and developed with
| l | Engines are produced using the Caterpillar
| our customer in mind. Keeping service cost to a | Production System established in all Perkins
| minimum ensures low periodic running costs. | manufacturing operations, achieving the same
| This is achieved through 500 hour service intervals | efficient processes and stringent quality
| for oil and fuel as standard under all operating | controls at every global facility.
conditions.
Photographs are for illustrative purposes only and may not reflect final specification.
| All information in this document is substantially correct at time of printing and may be | altered
subsequently.
Final weight and dimensions will depend on completed specification.
Information subject to selected configuration, and subject to change without notice.
PN3235/04/21 Produced in England ©2021 Perkins Engines Company Limited
4012-46TAG Electric Power Engines
| Power Range 1500 rpm | 914-1664 kWm (engine gross power)
| Power Range 1800 rpm | 989-1669 kWm (engine gross power)
| Emissions | Fuel optimised
Specification
Model
4012-46TAG0A 4012-46TAG1A 4012-46TAG2A 4012-46TAG3A
| Configuration | Electro unit and ElectropaK
| Cylinders | 12 60° vee
| Displacement, litres (in3) | 45.842 (2979)
| Aspiration | Turbocharged and air-to-air chargecooled
| Bore and stroke, mm (in) | 160 x 190 (6.3 x 7.5)
| Combustion system | Direct injection
| Compression ratio | 12.8:1
| Exhaust aftertreatment | N/A
| Rotation (viewed from flywheel) | Anti-clockwise, viewed from flywheel end
| Total lubricating oil capacity, litres (US | gal) | 157.5 (41.6)
| Cooling system | Watercooled
| Total coolant capacity, litres (US gal)* | 223 (58.9) | 233 (61.6)
*dependant on cooling pack selected
Technical information
| Speed | Engine
| Power | Typical Generator
Prime Fuel Consumption
| Model | Type of
| Gross | Net
| Output* (Net) | 110% | 100% | 75% | 50%
Operation
| rpm | kWm (hp)
| kWm (hp) | kVA
| kWe | g/kWh
| g/kWh | g/kWh
g/kWh
| Baseload | 914 (1226) | 842 (1129) | 1000 | 800
| 4012-46TAG0A | 1500
| Prime/DCP | 1125 (1509) | 1053 (1412) | 1250 | 1000 | 198 | 199 | 204 | 216
| Standby | 1230 (1649) | 1158 (1552) | 1375 | 1100
| Baseload | 981 (1316) | 909 (1219) | 1079 | 864
| 1500 | Prime/DCP | 1220 (1636) | 1148 (1539) | 1363 | 1091 | 198 | 195 | 195 | 204
| 4012-46TAG1A | Standby | 1335 (1790) | 1263 (1694) | 1500 | 1200
| Baseload | 989 (1326) | 913 (1224) | 1084 | 867
| 1800 | Prime/DCP | 1228 (1647) | 1152 (1545) | 1368 | 1094 | 207 | 208 | 212 | 218
| Standby | 1343 (1801) | 1267 (1699) | 1505 | 1204
| *generator powers | are typical
| and based on | typical alternator
| efficiencies and | a power factor
(cos θ) or 0.8.
Photographs are for illustrative purposes only and may not reflect final specification.
| All information in this document is substantially correct at time of printing and may be | altered
subsequently.
Final weight and dimensions will depend on completed specification.
Information subject to selected configuration, and subject to change without notice.
PN3235/04/21 Produced in England ©2021 Perkins Engines Company Limited
4012-46TAG Electric Power Engines
| Power Range 1500 rpm | 914-1664 kWm (engine gross power)
| Power Range 1800 rpm | 989-1669 kWm (engine gross power)
| Emissions | Fuel optimised
Technical information cont/d
| Speed | Engine
| Power | Typical Generator
Prime Fuel Consumption
| Model | Type of
| Gross | Net
| Output* (Net) | 110% | 100% | 75% | 50%
Operation
| rpm | kWm (hp)
| kWm (hp) | kVA
| kWe | g/kWh
| g/kWh | g/kWh
g/kWh
| Baseload | 1077 (1444) | 1005 (1348) | 1193 | 955
| 1500 | Prime/DCP | 1339 (1796) | 1267 (1700) | 1505 | 1204 | 202 | 199 | 202 | 205
| 4012-46TAG2A | Standby | 1467 (1967) | 1359 (1870) | 1657 | 1325
| Baseload | 1069 (1434) | 993 (1332) | 1179 | 943
| 1800 | Prime/DCP | 1348 (1808) | 1272 (1706) | 1511 | 1208 | 206 | 207 | 213 | 215
| Standby | 1475 (1978) | 1399 (1876) | 1661 | 1329
| Baseload | 1281 (1718) | 1200 (1609) | 1425 | 1140
| 1500 | Prime/DCP | 1521 (2040) | 1440 (1931) | 1710 | 1368 | 211 | 209 | 203 | 205
| 4012-46TAG3A | Standby | 1664 (2231) | 1583 (2123) | 1880 | 1504
| Baseload | 1286 (1725) | 1200 (1609) | 1425 | 1140
| 1800 | Prime/DCP | 1526 (2046) | 1440 (1931) | 1710 | 1368 | 211 | 213 | 214 | 215
| Standby | 1669 (2238) | 1583 (2123) | 1880 | 1504
| *generator powers | are typical
| and based on | typical alternator
| efficiencies and | a power factor
(cos θ) or 0.8.
Photographs are for illustrative purposes only and may not reflect final specification.
| All information in this document is substantially correct at time of printing and may be | altered
subsequently.
Final weight and dimensions will depend on completed specification.
Information subject to selected configuration, and subject to change without notice.
PN3235/04/21 Produced in England ©2021 Perkins Engines Company Limited
4012-46TAG Electric Power Engines
| Power Range 1500 rpm | 914-1664 kWm (engine gross power)
| Power Range 1800 rpm | 989-1669 kWm (engine gross power)
| Emissions | Fuel optimised
Standard equipment
Model
| 4012-46TAG0A | 4012-46TAG1A | 4012-46TAG2A | 4012-46TAG3A
| Electro unit or ElectropaK | Both
| Both | Both
Both
| Radiator fitted | ü
| ü | ü
ü
| Fuel filter, engine mounted | ü
| ü | ü
ü
| Water separator | ü
| ü | ü
ü
| Fuel priming pump (manual/electric) | Manual
| Manual | Manual
Manual
| Fuel cooler | ü
| ü | ü
ü
| Air filter, engine mounted | ü
| ü | ü
ü
| Engine ECM, engine mounted | N/A
| N/A | N/A
N/A
| Wiring harness to ECM | N/A
| N/A | N/A
N/A
| Wiring harness (all connectors to | N/A
| N/A | N/A
N/A
single customer interface)
| Starter motor | ü
| ü | ü
ü
| Battery charging alternator | ü
| ü | ü
ü
| Flywheel housing | ü
| ü | ü
ü
| Flywheel | ü
| ü | ü
ü
| Fan | ü
| ü | ü
ü
| Fan guard | ü
| ü | ü
ü
| Temperature and oil pressure for | ü
| ü | ü
ü
automatic stop/alarm configurable
Photographs are for illustrative purposes only and may not reflect final specification.
| All information in this document is substantially correct at time of printing and may be | altered
subsequently.
Final weight and dimensions will depend on completed specification.
Information subject to selected configuration, and subject to change without notice.
PN3235/04/21 Produced in England ©2021 Perkins Engines Company Limited
4012-46TAG Electric Power Engines
| Power Range 1500 rpm | 914-1664 kWm (engine gross power)
| Power Range 1800 rpm | 989-1669 kWm (engine gross power)
| Emissions | Fuel optimised
Engine package weights and dimensions
W
H
L
Model
| 4012-46TAG0A | 4012-46TAG1A | 4012-46TAG2A | 4012-46TAG3A
| Configuration | ElectropaK
| Temperate dimensions, | 2269 x 3915 x 2200 (89 x 154
| x | 87)
H x L x W, mm (in)
| Temperate dry weight, | 5663 (12487) | 5690 (12546)
kg (lb)
| Tropical dimensions, | 2269
| x | 3915 x 2200 (89 x 154 x 87) | 2614 x 3919 x 2200
| H x L x W, mm (in) | (103 x 154 x 87)
| Tropical dry weight, | 5690 (12546) | 5860 (12921)
kg (lb)
Baseload: Power available at constant load, no overload is permitted.
Prime power: Power available at variable load in lieu of a main power network. Overload of 10% is permitted for 1 hour in every 12
hours of operation.
| Data Centre Power (DCP): Power available for variable or continuous electrical loads in a Data Centre Application. Overload of 10% | is
permitted for 1 hour in every 12 hours of operation.
Standby (maximum): Power available at variable load in the event of a main power network failure. No overload is permitted.
Photographs are for illustrative purposes only and may not reflect final specification.
| All information in this document is substantially correct at time of printing and may be | altered
subsequently.
Final weight and dimensions will depend on completed specification.
Information subject to selected configuration, and subject to change without notice.
PN3235/04/21 Produced in England ©2021 Perkins Engines Company Limited
