URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/V650C2.pdf?v=1650457308
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/kohler-sdmo-v650c2-650kva

| Industrial Diesel Generator | Set
| – | V650C2
50 Hz
| RATINGS | 400
| V | - | 50
Hz
| Standby | kVA | 650
| kWe | 520
| Prime | kVA | 591
| kWe | 473
| Benefits & features | GENERAL SPECIFICATIONS
| KOHLER SDMO premium quality | Engine brand
VOLVO
|  | Design offices using the latest technical innovations
| Alternator commercial brand | KOHLER
|  | Modern fully certified factories
| Voltage (V) | 400/230
|  | A cutting edge laboratory
| Standard Control Panel | APM403
|  | The generating set, its components and a wide range of options
| Optional control panel | APM802
have been fully developed, prototype tested, factory built, and
| production tested | Optional Control Panel | M80
| KOHLER | SDMO premium performances
| Optional control panel | Terminal block
|  | Optimized and certified sound levels | Consumption @ 100% load ESP (L/h) | 129
|  | Reliable power, even in extreme conditions | Consumption @ 100% load PRP (L/h) | 116
|  | Optimized fuel consumption
|  | Compact footprint
| Type of Cooling | Mechanical driven
fan
|  | Best quality of electricity, high starting and loading
| capacity, | Performance class | G3
according to ISO8528-5
|  | Robust base frames and high-quality enclosures
|  | Protection of installations and people
GENERATOR SETS RATINGS
|  | Approved in line with the most stringent standards
Engines
|  | Premium level engines, in-house or from strong partners
| Standby Rating | Prime
Rating
|  | High power density, small footprint
|  | Low temperature starting capability
| Voltage | PH
| Hz | kWe
| kVA | Amps
| kWe | kVA
|  | Long maintenance interval | 415/240 | 3 | 50 | 520 | 650 | 904 | 473 | 591
| Alternator | 400/230 | 3 | 50 | 520 | 650 | 938 | 473 | 591
|  | V650C2 | 380/220 | 3 | 50 | 520 | 650 | 988 | 473 | 591
| Provide industry leading motor starting capability | 200/115 | 3 | 50 | 520 | 650 | 1876 | 473 | 591
|  | Made in Europe | 240 TRI | 3 | 50 | 520 | 650 | 1564 | 473 | 591
|  | Built with a class H insulation and IP23 | 230 TRI | 3 | 50 | 520 | 650 | 1632 | 473 | 591
| Cooling | 220 TRI | 3 | 50 | 520 | 650 | 1706 | 473 | 591
|  | A flexible solution using an electrical driven radiator fan
| DIMENSIONS | COMPACT
VERSION
|  | Designed or optimized by KOHLER-SDMO
| Length (mm) | 3470
|  | High temperature and altitude product capacity available
| Base frame and enclosure | Width (mm) | 1630
|  | High quality steel with enhanced corrosion resistance
| Height (mm) | 2095
|  | Highly durable QUALICOAT-certified epoxy paint
| Tank capacity (L) | 610
|  | Minimum 1000 hours of resistance to salt spray in accordance
| Dry weight (kg) | 3780
with ISO12944
|  | Ergonomic access to allow easy maintenance and | DIMENSIONS SOUNDPROOFED VERSION M230
| connection of the generator | Type soundproofing | M230
|  | Robust design optimized for transportation
| Length (mm) | 5031
| Width (mm) | 1690
| Height (mm) | 2672
| Tank capacity (L) | 610
| Dry weight (kg) | 5300
| Acoustic pressure level @1m in dB(A) 50Hz | 80
(75% PRP)
| Acoustic pressure level @7m in dB(A) 50Hz | 70
(75% PRP)
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial Diesel Generator Set | – | V650C2
50 Hz
Engine
| General | Lubrication System
| Engine brand | VOLVO
| Oil system capacity including filters (l) | 48
| Engine ref. | TAD1642GE-B
| * | Min. oil pressure (bar) | 2,20
| Air inlet system | Turbo
| Max. oil pressure (bar) | 6,50
| Fuel | Diesel Fuel
| Oil sump capacity (l) | 42
| Cylinders configuration | L | Oil consumption 100% ESP 50Hz (l/h) | 0,11
| Number of cylinders | 6
Air Intake system
| Displacement (l) | 16,12 | Max. intake restriction (mm H2O) | 510
| Bore (mm) * Stroke (mm) | 144 * 165
| Intake air flow (l/s) | 650
| Compression ratio | 17.0 : 1
Exhaust system
| Speed (RPM) | 1500
| PRP | ESP
| Maximum stand-by power at rated RPM (kW) | 565
| Heat rejection to exhaust (kW) | 427
| Charge Air coolant | Air/Air
| Exhaust gas temperature (°C) | 456 | 482
| Frequency regulation, steady state (%) | +/- 0.25%
| Exhaust gas flow (L/s) | 1573 | 1708
| Injection Type | Direct | Max. exhaust back pressure (mm H2O) | 1010
| Governor type | Electronic
Cooling system
| Air cleaner type, models | Dry
| Radiator & Engine capacity (l) | 60
| Fuel system | Fan power 50Hz (kW) | 9
| Maximum fuel pump flow (l/h) | 180 | Fan air flow w/o restriction (m3/s) | 10
| Max head on fuel return line (m) | 2 | Available restriction on air flow (mm H2O) | 30
| Maximum allowed inlet fuel temperature (°C) | 60
| Type of coolant | Glycol-Ethylene
| Consumption with cooling system | Radiated heat to ambiant (kW) | 20
| Consumption @ 100% load ESP (l/h) | 130,30
| Heat rejection to coolant HT (kW) | 218
| Consumption @ 100% PRP load (l/h) | 116,70 | Flow on the HT circuit at 0.7Bars pressure drop off
| engine (l/min) | 384
| Consumption @ 75% PRP load (l/h) | 88,90
| Consumption @ 50% PRP load (l/h) | 59,90
| Coolant capacity HT, engine only (l) | 33
| Outlet coolant temperature (°C) | 93
| Emissions | Max coolant temperature, Shutdown (°C) | 107
| Emission PM (g/kW.h) | 0,11
| Max. pressure at inlet of HT water pump (mbar) | 1000
| Emission CO (g/kW.h) | 0,67
| Thermostat begin of opening HT (°C) | 86
| Emission NOx (g/kW.h) | 5,42
| Thermostat end of opening HT (°C) | 96
| Emission HC (g/kW.h) | 0,25
| * Engine reference may be partially modified | depending on genset
| application, options selected by the customer | and lead time required.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – V650C2
50 Hz
| Alternator Specifications | Alternator Standard Features
| Alternator commercial brand | KOHLER
| - | All models are brushless, rotating-field alternators
| Alternator ref. | KH02880TN4N
| Number of pole | 4
| - | NEMA MG1, IEEE, and ANSI standards compliance for
temperature rise and motor starting
| Number of bearing | Single Bearing
| Technology | Brushless
| - | The AVR voltage regulator provides superior short
circuit capability
| Indication of protection | IP23
| Insulation class | H
| - | Self-ventilated and dip proof construction
| Number of wires | 12
| - | Superior voltage waveform
| AVR Regulation | Yes
Note: See Alternator Data Sheets for alternator application data
| Coupling | Direct
and ratings, efficiency curves, voltage dip with motor starting
| Capacity for maintaining short circuit | No
curves, and short circuit decrement curves.
at 3 ln for 10 s
Application data
| Overspeed (rpm) | 2250
| Power factor (Cos Phi) | 0,80
| Voltage regulation at established | 0,50
rating (+/- %)
| Wave form : NEMA=TIF | <50
| Wave form : CEI=FHT | <2
| Total Harmonic Distortion in no-load | <2
DHT (%)
| Total Harmonic Distortion, on linear | <2
load DHT (%)
| Recovery time (Delta U = 20% | 500
transcient) (ms)
Performance datas
| Continuous Nominal Rating 40°C | 600
(kVA)
| Unbalanced load acceptance ratio | 70
(%)
| Peak motor starting (kVA) based on x% | voltage
| dip | power factor at | 0.3
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial | Diesel
| Generator | Set
| – | V650C2
50 Hz
Dimensions compact version
| Length (mm) * Width (mm) * Height (mm) | 3470
| * | 1630 * 2095
| Dry weight (kg) | 3780
| Tank capacity (L) | 610
Dimensions soundproofed version
M230
| Length (mm) * Width (mm) * Height (mm) | 5031
| * | 1690 * 2672
| Dry weight (kg) | 5300
| Tank capacity (L) | 610
| Acoustic pressure level @1m in dB(A) 50Hz (75% PRP) | 80
| Sound power level guaranteed (Lwa) 50Hz (75% PRP) | 100
| Acoustic pressure level @7m in dB(A) 50Hz (75% PRP) | 70
Dimensions DW compact version
| Length (mm) * Width (mm) * Height (mm) | 5083
| * | 1960
| * | 2355
| Dry weight (kg) | 4420
| Tank capacity (L) | 1950
Dimensions DW soundproofed version
M230 DW
| Length (mm) * Width (mm) * Height (mm) | 5083
| * | 1690
| * | 2932
| Dry weight (kg) | 5910
| Tank capacity (L) | 1950
| Acoustic pressure level @1m in dB(A) 50Hz (75% PRP) | 80
| Sound power level guaranteed (Lwa) 50Hz (75% PRP) | 100
| Acoustic pressure level @7m in dB(A) 50Hz (75% PRP) | 70
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial Diesel Generator Set | – | V650C2
50 Hz
| Basic | It is used as a basic terminal block for connecting a control unit. Offers the
| terminal block | following functions:
| - | emergency stop button
| - | customer connection terminal block
| - | CE certified
| M80 | The M80 is a dual-function control panel. It can be used as a basic terminal block
for connecting a control unit and as an instrument panel with a direct read
facility, with displays giving a global view of your generating set's basic
parameters. Offers the following functions:
| - | Engine parameters: tachometer, working hours counter, coolant
temperature indicator, oil pressure indicator
| - | emergency stop button
| - | customer connection terminal block
| - | CE certified
BASIC GENERATING SET AND POWER PLANT CONTROL
The APM403 is a versatile control unit which allows operation in manual or
| APM403 | automatic mode
| - | Measurements : voltage and current
| - | kW/kWh/kVA power meters
| - | Standard specifications: Voltmeter, Frequency meter.
| - | Optional : Battery ammeter.
| - | J1939 CAN ECU engine control
| - | Alarms and faults: Oil pressure, Coolant temperature, Overspeed, Start-
up failure, alternator min/max, Emergency stop button.
| - | Engine parameters: Fuel level, hour counter, battery voltage.
| - | Optional (standard at 24V): Oil pressure, water temperature.
| - | Event log/ Management of the last 300 genset events.
| - | Mains and genset protection
| - | Clock management
| - | USB connections, USB Host and PC,
| - | Communications : RS485 INTERFACE
| - | ModBUS protocol /SNMP
| - | Optional : Ethernet, GPRS, remote control, 3G, 4G,
| - | Websupervisor, SMS, E-mails
ADVANCED POWER PLANT MANAGEMENT CONTROL
Dedicated to power plant management APM802 provides advanced control,
| APM802 | system monitoring, and system diagnostics for optimum performance and
compatibility
| - | Graphic display with touchscreen
| - | User language selectable
| - | Specially researched ergonomics
| - | High level of equipment availability
| - | USB and Ethernet ports
| - | Modbus protocol
| - | Making it easy to extend the installation
| - | Complies with the international standard IEC 61131-3
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – V650C2
50 Hz
STANDARD SCOPE OF SUPPLY
All our gensets are fitted with:
| - | Industrial water cooled DIESEL engine
| - | Electric starter & charge alternator
| - | Standard air filter
| - | Schneider or ABB electric circuit breaker, adapted to the short-circuit current of the generating
set
| - | Single bearing alternator IP 23 T° rise/ insulation to class H/H
| - | Welded steel base frame with 85% vibration attenuation mounts
| - | 4 lifting points on the chassis, lifting bar on the top included from 165 kVA ESP or optional
| - | highly durable QUALICOAT certified epoxy paint
| - | frame height optimized to allow it to be moved safely by forklift
| - | enclosure made of new high-quality European steel with enhanced corrosion resistance
| - | IP 64 locks, made from stainless materials
| - | enclosures and base frames tested and analyzed by the French Corrosion Institut
| - | 100% of tanks tested for permeability
| - | Personal protection ensured by protective grilles on hot and rotating parts
| - | Separate 9 dB(A) silencer
| - | Fuel tank welded inside the genset frame
| - | Retention bund included for gensets up to 110 kVA ESP
| - | Charged DC starting battery with electrolyte
| - | Emergency stop button on the outside
| - | Flexible fuel lines & lub oil drain cock
| - | Exhaust outlet with flexible and flanges
| - | User’s manual (1 copy)
| - | Packing under plastic film
| - | Delivered with oil and antifreeze liquid
CODES AND STANDARDS
| Engine-generators set is designed and manufactured in facilities certified to standards ISO9001:2015 & ISO14001:2015. The generator | sets
and
its components are prototype-tested, factory built and production tested and are in compliance with the relevant standards:
| - | Machinery Directive 2006/42/EC of May 17th 2006
| - | EMC Directive2014/30/UE
| - | Safety objectives set out in the Low Voltage Directive 2014/35/UE
| - | EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1
POWER RATINGS DEFINITION according to ISO8528-1 (2018-02 edition) and ISO-3046-1
Emergency Standby Power (ESP): The standby rating is applicable to varying loads for the duration of a power outage. There is no overload
capability for this rating. Average load factor per 24 hours of operation is <70%.
Prime Power (PRP): At varying load, the number of generator set operating hours is unlimited. A 10% overload capacity is available for one
hour within 12 hour of operation. Average load factor per 24 hours of operation is <70%.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – V650C2
50 Hz
TERMS OF USE
According to the standard, the nominal power assigned by the genset is given for 25°C Air Intlet Temperature, of a barometric pressure of 100
kPA (100 m A.S.L), and 30% relative humidity. For particular conditions in your installation, refer to the derating table.
WARRANTY INFORMATIONS
Standard Warranty Period:
| - | for Products in "back-up" service
| o | 30 months from the date the Product leaves the plant
| o | 24 months from the Product’s commissioning date
| o | 1,000 running hours
The warranty expires when one of the above conditions is met.
| - | for Products in “prime” or "continuous" service (continuous supply
| of | electricity,
| either | in
| the | absence
| of | any
| normal | electricity
grid
or to complement the grid),
| o | 18 months from the date the Product leaves the plant
| o | 12 months from the Product’s commissioning date
| o | 2,500 running hours
| The | warranty expires when one of the above conditions is met.
For more details regarding conditions of application and scope of the warranty please refer to our General “terms & conditions of sales”.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
