URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/2206C-E13TAG2_ElectropaK.pdf?v=1614260238
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/gfe-perkins-powered-385kva-diesel-generator

2200 Series
2206C-E13TAG2
Diesel Engine - ElectropaK
349 kWm at 1500 rpm
381 kWm at 1800 rpm
Economic Power
Mechanically operated unit fuel injectors with electronic control combined with
carefully matched turbocharging, give excellent fuel atomisation and combustion
with optimum economy.
Low emissions result from electronically controlled fuel injection.
Reliable Power
Developed and tested using the latest engineering techniques and finite element
analysis for high reliability, low oil usage and low wear rates.
High compression ratios ensure clean rapid starting in all conditions.
Perkins global product support is designed to enhance the customer experience of
owning a Perkins powered machine. We deliver this through the quality of our
distribution network, extensive global coverage and a range of Perkins supported
OEM partnership options. So whether you are an end-user or an equipment
manufacturer our engine expertise is essential to your success.
| The 2200 Series engine has been | Compact, Clean and Efficient Power
| developed using the latest engineering | Exceptional power to weight ratio and compact size give optimum power density
| techniques and builds on the strengths of | for ease of installation and more cost effective transportation.
| the already very successful 2000 Series | Designed to provide excellent service access for ease of maintenance.
family and addresses today’s
| uncompromising demands within the | Product Support
| power generation industry. Developed | Perkins actively pursues product support excellence by ensuring our distribution
| from a proven heavy-duty industrial base, | network invest in their territory - strengthening relationships and providing more
| these products offer superior performance | value to you, our customer
| and reliability. | Through an experienced global network of distributors and dealers, fully trained
| The 2206C-E13TAG range are 6 cylinder, | engine experts deliver total service support around the clock, 365 days a year.
| turbocharged air-to-air charge cooled | They have a comprehensive suite of web based tools at their fingertips covering
| diesel engines. It’s premium features | technical information, parts identification and ordering systems, all dedicated to
| provide exceptional power to weight ratio | maximising the productivity of your engine
| resulting in exceptional fuel consumption. | Throughout the entire life of a Perkins engine, we provide access to genuine OE
specification parts and service. We give 100% reassurance that you receive the
| The overall performance and reliability | very best in terms of quality for lowest possible cost .. wherever your Perkins
| characteristics make this the prime choice | powered machine is operating in the world
for today’s power generation industry.
Certified against the requirements of EU2007 Stage II (EU97/68/EC Stage II) legislation
for non-road mobile machinery, powered by constant speed engines and is capable of
meeting 1/2 TA Luft (1986) emissions legislation.
| Typical Generator | Engine
Power
| Engine Speed | Type of
| Output (Net) | Gross
Net
| (rev/min) | Operation
| kVA | kWe
| kWm | bhp
| kWm | bhp
| 1500 | Prime Power | 350 | 280 | 324 | 434 | 305 | 409
| Standby Power | 400 | 320 | 368 | 493 | 349 | 469
| 1800 | Prime Power | 400 | 320 | 373 | 500 | 349 | 468
| Standby Power | 438 | 350 | 407 | 546 | 381 | 511
The above ratings represent the engine performance capabilities to conditions specified in ISO 8528/1, ISO 3046/1:1986, BS 5514/1, DIN 6271
Derating may be required for conditions outside these; consult Perkins Engines Company Limited.
Generator powers are typical and are based on an average alternator efficiency and a power factor (cos. θ) of 0.8.
Fuel specification: BS 2869: Part 2 1998 Class A2 or BSEN590 or ASTM D975 Class 1D and 2D. Lubricating oil: 15W40 to API CI4.
Rating Definitions
| Prime Power: Variable load. Unlimited hours usage with an average load factor of 70% of the published prime power rating over each 24 hour period. | A 10% overload | is available for 1
| hour in every | 12 hours
of
operation.
Standby Power: Variable load. Limited to 500 hours annual usage up to 300 hours of which may be continuous running. No overload is permitted.
| All information in this document is substantially correct at time of printing and may be altered subsequently | Publication No. 1884/02/09 Produced in England ©2007 Perkins Engines Company Limited
2200 Series
2206C-E13TAG2
Standard ElectropaK Specification
| Air inlet | 2410 mm | 1120 mm
Mounted air filter
Fuel system
| Mechanically actuated electronically controlled unit fuel | 1725 mm
injectors with full authority electronic control
Governing to ISO 8528-5 class G2 with isochronous capability
Replaceable ‘Ecoplus’ fuel filter elements with primary
filter/water separator
Fuel cooler
| Lubrication system | Fuel Consumption (based on
net power)
Wet sump with filler and dipstick
| Full-flow replaceable ‘Ecoplus’ filter | Engine Speed | 1500 rev/min | 1800 rev/min
| Oil cooler integral with filter header | g/kWh
| l/hr | g/kWh
l/hr
| Standby power | 205 | 84 | 200 | 90
Cooling system
| Gear-driven circulating pump | 110% prime power 208 | 82 | 203 | 92
| Mounted belt-driven pusher fan | 100% prime power 209 | 75 | 204 | 84
| Radiator incorporating air-to-air charge cooler, | (supplied
| loose) | 75% prime power | 213 | 58 | 209 | 65
System designed for ambients up to 50ºC
| 50% prime power | 221 | 40 | 220 | 46
Electrical equipment
| 24 volt starter motor and 24 volt 70 amp alternator with DC | General Data
| output | Number of cylinders | 6
| ECM mounted on engine with wiring looms and sensors | Cylinder arrangement
Vertical in-line
| 3 level engine protection system | Cycle | 4 stroke
| Flywheel and housing | Induction system
Turbocharged and
| High inertia flywheel to SAE J620 size 14 | air-to-air charge cooled
| SAE 1 flywheel housing | Combustion system
Direct injection
| Cooling system | Water-cooled
| Mountings | Bore and stroke | 130 x 157 mm
| Front engine mounting bracket | Displacement | 12.5 litres
| Literature | Compression ratio | 16.3:1
| User’s Handbook and Parts Manual | Direction of rotation
Anti-clockwise, viewed
on flywheel
| Optional Equipment | Total lubrication system | 40 litres
| 110 volt/240 volt immersion heater | capacity
| Additional speed sensor | Total coolant capacity | 51.4 litres
| Temperature and pressure sensors for | gauges
| Total dry weight | 1478 kg
| Air filter rain hood | Dimensions | Length 2410
mm
| Twin starters/facility for second starter | Width 1120
mm
| Tool kit | Height 1725
mm
Final weight and dimensions will depend on completed specification
Perkins Engines Company Limited
| Peterborough PE1 5NA | Distributed by
United Kingdom
Telephone +44 (0)1733 583000
Fax +44 (0)1733 582240
www.perkins.com
| All information in this document is substantially correct at time of | printing
| and may be altered | subsequently
| Publication No.1884/02/09 Produced in England ©2007 Perkins | Engines
Company Limited
