URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_6M16G300-5_Engine_Datasheet.pdf?v=1768983459
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/baudouin-275kva-diesel-generator-gfe300bsc

| Model : | 6M16G300/5
| Date : | 22/03/23
| PowerKit | Engine Datasheet
| Page : | 1 / 4
Ratings
| Gross | Engine Output
| Net Engine | Output
*
| RPM | PRP
| ESP | PRP
ESP
| kWm | BHP
| kWm | BHP
| kWm | BHP
| kWm | BHP
| 1500 | 255 | 342 | 280 | 375 | 242 | 325 | 267 | 359
1 kWm = 1,34102 BHP
* When the engine is used with a cooling system using an electrically driven fan, net engine output data may change and quoted figures should be used for reference only
Basic data
| Engine model | .......................................................................................... 6M16G300/5
| N° of Cylinders / Valves | ......................................................................................................6 / 12
| Cylinders arrangement | ..................................................................................................... In line
| Bore x Stroke (mm) | ............................................................................................... 126 x 130
| Displacement (L) | ...................................................................................................... 9.726
| Thermodynamic Cycle | ....................................................................................... Diesel 4 stroke
| Firing Order | ……...................................................................................... 1-5-3-6-2-4 | DPK-TDS-EN-6M16-0040-23-03-22 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
| Mean Piston Speed (m/s) | .......................................................................................................... 6.5
| BMEP @ ESP (Bar) | ...................................................................................................... 23.03
| Cooling System | ..............................................................Liquid (water + 50% antifreeze)
| Injection System | ......................................................................................................Direct
| Fuel System | ...................................................................................Mechanical Pump
| Aspiration | ............................................................... Turbocharged and Aftercooled
| Compression ratio | ......................................................................................................17 : 1
| Flywheel housing | .....................................................................................................SAE 1
| Flywheel | ..........................................................................................................14"
Rotation Viewed from Flywheel… ............................................................................ Counter Clockwise
Allowed static bending moment of the flywheel housing…...........................................................10800
N° of teeth on flywheel ring gear .....................................................................................................136
| Inertia of flywheel (kg•m²) | ........................................................................................................ 1.84
| Inertia of crankshaft (kg•m²) | ........................................................................................................ 0.39
| Emission standard | ......................................................................................................... N/A
Overall Dimensions with radiator (Length x Width x Height) (mm) ..........................1983 x 1033 x 1264
Engine dry weight without radiator and without radiator pipes (kg) ..................................................870
Engine dry weight with radiator and radiator pipes (kg) ...................................................................972
Engine wet weight with radiator (includes oil, coolant) (kg) ...........................................................1034
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M16G300/5
| Date : | 22/03/23
| PowerKit Engine Datasheet | Page : | 2 / 4
Air intake system
Air intake temperature rise (°C) ......................................................................................................≤ 15
Air intake restriction clean filter (mBar) ...........................................................................................≤ 35
Air intake restriction dirty filter (mBar) ............................................................................................≤ 70
Recommended air flow @ PRP (m³/min) .......................................................................................18.6
Recommended air flow @ ESP (m³/min) ........................................................................................19.8
Min. diameter of intake pipe (mm) ...................................................................................................100
Aftercooling system
| Aftercooler system type | ................................................................................................. Air to Air
Max. intake temperature @ 25°C ambient temperature (°C) .............................................................55
Max. difference between intake temperature and ambient temperature (°C) .....................................30
Max. intake pressure drop of aftercooler (mBar) ..............................................................................120
Lubrication system
| Oil capacity Low / High (L) | ....................................................................................................19 / 22
Oil pressure in normal condition idle speed (Bar) .....................................................................1.3 - 2.8
Oil pressure in normal condition at 1500 Rpm @ PRP (Bar) ....................................................3.5 - 5.8
| Lowest oil pressure alarm (shutdown) (Bar) ........................................................................................1 | DPK-TDS-EN-6M16-0040-23-03-22 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
| High Oil Pressure Warning | …. ......................................................................................................10
| Max. oil temperature (°C) | ......................................................................................................... 105
Oil flow at 1500 Rpm (L/min) .........................................................................................................118
Oil fuel consumption ratio based on engine fuel consumption data ...........................................≤ 0.2 %
Total system capacity (including filters) (L) ........................................................................................30
Heat balance test data (with ambient temperature 30 °C)
Total heat dissipation @ ESP (kJ/s) ................................................................................................403
| - | Heat Rejection to Jacket Water @ ESP (kJ/s) ..........................................................................112
| - | Heat Rejection to Aftercooler @ ESP (kJ/s) ...............................................................................43
| - | Radiated Heat to Ambient @ ESP (kJ/s) ....................................................................................33
| - | Heat Rejected to Exhaust @ ESP (kJ/s) ..................................................................................215
Exhaust system
Max. exhaust back pressure (mBar) .................................................................................................60
Max. exhaust temperature before turbocharger (°C) .......................................................................700
Max. exhaust temperature after turbocharger (°C) ..........................................................................600
Exhaust flow @ PRP (m³/min) ........................................................................................................50.5
Exhaust flow @ ESP (m³/min) ...........................................................................................................53
Min. diameter of exhaust pipe (mm) ................................................................................................100
Max. bending moment of exhaust gas exit flange (Nm) .....................................................................10
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M16G300/5
| Date : | 22/03/23
| PowerKit Engine Datasheet | Page : | 3 / 4
Cooling system with standard radiator version 2020
System designed for ambient temperature up to (°C) ¹ ......................................................................50
| Radiator type | ............................................................................................. Mechanical
| Fan type | .................................................................................. Belt driven pusher
Min. inside diameter of coolant outlet pipe (mm) ...............................................................................45
Coolant capacity of radiator and pipes (L) .........................................................................................13
Coolant alarm (shutdown) temperature (°C) ....................................................................................105
Thermostat opening temperature / full open temperature (°C) ...................................................71 / 82
Max. additional restriction for external cooling circuit (Bar) .............................................................0.04
Coolant capacity of the engine (L) .....................................................................................................22
Cooling fan airflow (m³/min)* .........................................................................................................319
| Fan absorbed power (kW) | ........................................................................................................... 11
Additional restriction (for reference) - Duct allowance (Pa) ................................................................75
* Air flow figure assumes the presence of the standard radiator provided, taking into consideration the backpressure caused
Fuel system
| Governor | ............................................................................................... Electronic
Governor steady state speed stability at constant load (ISO 8528-5 Class G3)2 ..................≤ +/- 0.5 %
| Max. restriction at fuel inlet (Bar) ......................................................................................................0.5 | DPK-TDS-EN-6M16-0040-23-03-22 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
Max. pressure at fuel inlet (Bar) .......................................................................................................1.3
Max. fuel return restriction (Bar) .......................................................................................................0.5
Max. fuel inlet temperature (°C) ........................................................................................................50
| Fuel supply flow (L/hr) | ......................................................................................................... 169
Min. internal diameter of inlet pipe (mm) ...........................................................................................12
Min. internal diameter of return pipe (mm) ........................................................................................12
Electrical system
Electrical system voltage (negative to ground) (Vdc) .........................................................................24
| Starter power (kW) | .......................................................................................................... 8.5
| Battery charger current (A) | ........................................................................................................... 55
Battery charger absorbed power (kW) ............................................................................................1.54
Max. electric resistance of starting circuit (Ω) ...............................................................................0.004
Min. sectional area of wire (mm²) ......................................................................................................70
Min. cold start temperature without auxiliary starting device (°C) 3...................................................- 10
Min. cold start temperature with auxiliary starting device (°C) 3........................................................- 30
| ¹ | The indicated value is based on the AOT value of 50°C for an engine tested at 100% of the ESP Power, reflecting temperature in an open
condition, without an enclosure or container, without any airflow obstruction in the front of the radiator, without air recirculation, with free
exhaust gas exit and with the engine thermostatic valve in its full open condition, without a closing plate present. The reference air
restriction is equal to 50Pa. For the equivalent ATB (Air-to-Boil) performance in a customer or project basis, please consult Baudouin
Application Engineering.
| ² | This refers only to the frequency response of the engine and should not be confused with the performance class of the Generator Set,
which is subject to additional contributing factors such as alternator selection and control settings.
| ³ | Engines used in emergency standby application or applications that require immediate start under load, they must be equipped with coolant
heaters. Baudouin recommend heaters installation to be executed by providing constant coolant circulation across all the engine
components. Two heaters are required for V-type engines, one per each side.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 6M16G300/5
| Date : | 22/03/23
| PowerKit Engine Datasheet | Page : | 4 / 4
Noise
Diesel engine noise (Acoustic power level) (dB(A)) ......................................................................113.9
| Noise - upper side (dB(A)) | ...................................................................................................... 101.2
Noise - right side (view from flywheel) (dB(A)) .............................................................................100.6
Noise - left side (view from flywheel) (dB(A)) ................................................................................102.1
Noise – front (radiator) side (dB(A)) .............................................................................................101.3
Noise – rear (flywheel) side (dB(A)) .............................................................................................101.4
Notes :
| a) | Noise test made at 100% of the ESP power, at 1 mt. distance, on engine without radiator, without cooling fan and without silencer.
| b) | Noise test refers to ISO 6798 norm : “Reciprocating internal combustion engines. Measurement of emitted airborne noise.
Engineering method and survey method”.
Fuel consumption
| Rating | gr/kWh
L/hr
| 100% ESP | 198.3 | 66.5
| 100% PRP | 196.3 | 58.8
| 75% PRP | 194.1 | 45.2
| 50% PRP | 195.7 | 32.6
| 25% PRP | 221.2 | 14.7
| Fuel consumption tolerance +/- 5% | DPK-TDS-EN-6M16-0040-23-03-22 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
Ratings definitions
| Emergency Standby Power (ESP) | Prime Power (PRP)
| Emergency Standby Power is the maximum | Prime Power is the maximum power
| power available for a varying load for the duration | available for unlimited hours of usage in a
| of a main power network failure. The average | variable load application. The average load
| load factor over 24 hours of operation should not | factor should not exceed 70% of the engine’s
| exceed 70% of the engine’s ESP power rating. | PRP power rating during any 24 hour period.
| Typical operational hours of the engine is 200 | An overload capability of 10% is available,
| hours per year, with a maximum usage of 500 | however, this is limited to 1 hour within every
| hours per year. This includes an annual | 12 hour period.
maximum of 25 hours per year at the ESP power
rating. No overload capability is allowed. The
engine is not to be used for sustained utility
paralleling applications.
| 1) | All ratings are based on operating conditions under ISO 8528-1, ISO 3046, DIN6271. Performance tolerance of ±5%.
| 2) | Test conditions : 100 kPa, 25°C air inlet temperature, relative humidity of 30%, with fuel density 0.84 kg/L. Derating may be required
for conditions outside these; please contact the factory fordetails.
| 3) | Power output curves are based on the engine operating with fuel system, water pump and lubricating oil pump; not included are
battery charging alternator, fan and optional equipment.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
