URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-D550.pdf?v=1619598361
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/kohler-sdmo-d550-550kva-diesel-generator

| Industrial Diesel | Generator
| Set | – | D550
50 Hz
| RATINGS | 400
| V | - | 50
Hz
| Standby | kVA | 550
| kWe | 440
| Prime | kVA | 500
| kWe | 400
| Benefits & features | GENERAL SPECIFICATIONS
| KOHLER SDMO premium quality | Engine brand
DOOSAN
|  | Design offices using the latest technical innovations
| Alternator commercial brand | KOHLER
|  | Modern fully certified factories
| Voltage (V) | 400/230
|  | A cutting edge laboratory
| Standard Control Panel | APM403
|  | The generating set, its components and a wide range of options
| Optional control panel | APM802
have been fully developed, prototype tested, factory built, and
| production tested | Optional Control Panel | M80
| KOHLER | SDMO premium performances
| Optional control panel | Terminal block
|  | Optimized and certified sound levels | Consumption @ 100% load ESP (L/h) | 123
|  | Reliable power, even in extreme conditions | Consumption @ 100% load PRP (L/h) | 111
|  | Optimized fuel consumption
|  | Compact footprint
| Type of Cooling | Mechanical driven
fan
|  | Best quality of electricity, high starting and loading
| capacity, | Performance class | G2
according to ISO8528-5
|  | Robust base frames and high-quality enclosures
|  | Protection of installations and people
GENERATOR SETS RATINGS
|  | Approved in line with the most stringent standards
Engines
|  | Premium level engines, in-house or from strong partners
| Standby Rating | Prime
Rating
|  | High power density, small footprint
|  | Low temperature starting capability
| Voltage | PH
| Hz | kWe
| kVA | Amps
| kWe | kVA
|  | Long maintenance interval | D550 | 415/240 | 3 | 50 | 440 | 550 | 765 | 400 | 500
| Alternator | 400/230 | 3 | 50 | 440 | 550 | 794 | 400 | 500
|  | 380/220 | 3 | 50 | 440 | 550 | 836 | 400 | 500
| Provide industry leading motor starting capability | DIMENSIONS COMPACT VERSION
|  | Made in Europe
|  | Built with a class H insulation and IP23
| Length (mm) | 3470
| Cooling | Width (mm) | 1500
|  | A flexible solution using an electrical driven radiator fan
|  | Designed or optimized by KOHLER-SDMO
| Height (mm) | 1852
|  | High temperature and altitude product capacity available
| Tank capacity (L) | 500
| Base frame and enclosure | Dry weight (kg) | 3173
|  | High quality steel with enhanced corrosion resistance | DIMENSIONS SOUNDPROOFED VERSION M229
|  | Highly durable QUALICOAT-certified epoxy paint
|  | Minimum 1000 hours of resistance to salt spray in accordance
| Type soundproofing | M229
| with ISO12944 | Length (mm) | 5031
|  | Ergonomic access to allow easy maintenance and
| Width (mm) | 1560
connection of the generator
|  | Robust design optimized for transportation
| Height (mm) | 2435
| Tank capacity (L) | 500
| Dry weight (kg) | 4257
| Acoustic pressure level @1m in dB(A) 50Hz | 84
(75% PRP)
| Acoustic pressure level @7m in dB(A) 50Hz | 74
(75% PRP)
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial Diesel Generator | Set – D550
50 Hz
Engine
| General | Lubrication System
| Engine brand | DOOSAN
Oil system capacity including filters (l)
| Engine ref. | DP158LDF *
| Min. oil pressure (bar) | 0,50
| Air inlet system | Turbo
Max. oil pressure (bar)
| Cylinders configuration | V
Oil sump capacity (l)
| Number of cylinders | 8 | Oil consumption 100% ESP 50Hz (l/h) | 0,54
| Displacement (l) | 14,62
Air Intake system
| Bore (mm) * Stroke (mm) | 128 * 142 | Max. intake restriction (mm H2O) | 220
| Compression ratio | 15 : 1
| Intake air flow (l/s) | 552
| Speed (RPM) | 1500
Exhaust system
| Maximum stand-by power at rated RPM | (kW) | 510
| PRP | ESP
| Charge Air coolant | Air/Air
| Heat rejection to exhaust (kW) | 473
| Frequency regulation, steady state (%) | +/- 0.25%
| Exhaust gas temperature (°C) | 561
| Injection Type | Direct
| Exhaust gas flow (L/s) | 1630
| Governor type | Electronic | Max. exhaust back pressure (mm H2O) | 600
| Air cleaner type, models | Dry
Cooling system
| Fuel system | Radiator & Engine capacity (l) | 90
| Maximum fuel pump flow (l/h) | 315 | Fan power 50Hz (kW) | 24
| Max head on fuel return line (m) | 1 | Fan air flow w/o restriction (m3/s) | 11,70
| Consumption with cooling system | Available restriction on air flow (mm H2O) | 20
| Consumption @ 100% load ESP (l/h) | 127,80
| Type of coolant | Glycol-Ethylene
| Consumption @ 100% PRP load (l/h) | 115,10
| Radiated heat to ambiant (kW) | 48
| Consumption @ 75% PRP load (l/h) | 83,40
| Heat rejection to coolant HT (kW) | 226
| Consumption @ 50% PRP load (l/h) | 55,10
| Coolant capacity HT, engine only (l) | 20
| Max coolant temperature, Shutdown (°C) | 103
| Emissions | Thermostat begin of opening HT (°C) | 71
| Emission PM (g/kW.h) | 0,08
| Thermostat end of opening HT (°C) | 85
| Emission CO (g/kW.h) | 0,76
| Emission NOx (g/kW.h) | 12,84
| Emission HC (g/kW.h) | 0,26
| * Engine reference may be partially modified | depending on genset
| application, options selected by the customer | and lead time required.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – D550
50 Hz
| Alternator Specifications | Alternator Standard Features
| Alternator commercial brand | KOHLER
| - | All models are brushless, rotating-field alternators
| Alternator ref. | KH01982TO4D
| Number of pole | 4
| - | NEMA MG1, IEEE, and ANSI standards compliance for
temperature rise and motor starting
| Number of bearing | Single Bearing
| Technology | Brushless
| - | The AVR voltage regulator provides superior short
circuit capability
| Indication of protection | IP23
| Insulation class | H
| - | Self-ventilated and dip proof construction
| Number of wires | 12
| - | Superior voltage waveform
| AVR Regulation | Yes
Note: See Alternator Data Sheets for alternator application data
| Coupling | Direct
and ratings, efficiency curves, voltage dip with motor starting
| Capacity for maintaining short circuit | Yes
curves, and short circuit decrement curves.
at 3 ln for 10 s
Application data
| Overspeed (rpm) | 2250
| Power factor (Cos Phi) | 0,80
| Voltage regulation at established | 0,50
rating (+/- %)
| Wave form : NEMA=TIF | <40
| Wave form : CEI=FHT | <2
| Total Harmonic Distortion in no-load | 2,6
DHT (%)
| Total Harmonic Distortion, on linear | 2,4
load DHT (%)
| Recovery time (Delta U = 20% | 200
transcient) (ms)
Performance datas
| Continuous Nominal Rating 40°C | 500
(kVA)
| Unbalanced load acceptance ratio | 100
(%)
| Peak motor starting (kVA) based on x% | voltage
| dip | power factor at | 0.3
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial | Diesel
| Generator | Set
| – | D550
50 Hz
Dimensions compact version
| Length (mm) * Width (mm) * Height (mm) | 3470
| * | 1500
| * | 1852
| Dry weight (kg) | 3173
| Tank capacity (L) | 500
Dimensions soundproofed version
M229
| Length (mm) * Width (mm) * Height (mm) | 5031
| * | 1560
| * | 2435
| Dry weight (kg) | 4257
| Tank capacity (L) | 500
| Acoustic pressure level @1m in dB(A) 50Hz (75% PRP) | 84
| Sound power level guaranteed (Lwa) 50Hz (75% PRP) | 104
| Acoustic pressure level @7m in dB(A) 50Hz (75% PRP) | 74
Dimensions DW compact version
| Length (mm) * Width (mm) * Height (mm) | 5083
| * | 1560
| * | 2112
| Dry weight (kg) | 5053
| Tank capacity (L) | 1770
Dimensions DW soundproofed version
M229 DW
| Length (mm) * Width (mm) * Height (mm) | 5083
| * | 1560
| * | 2700
| Dry weight (kg) | 5044
| Tank capacity (L) | 1770
| Acoustic pressure level @1m in dB(A) 50Hz (75% PRP) | 84
| Sound power level guaranteed (Lwa) 50Hz (75% PRP) | 104
| Acoustic pressure level @7m in dB(A) 50Hz (75% PRP) | 74
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
| Industrial Diesel Generator | Set
| – | D550
50 Hz
| Basic | It is used as a basic terminal block for connecting a control unit. Offers the
| terminal block | following functions:
| - | emergency stop button
| - | customer connection terminal block
| - | CE certified
| M80 | The M80 is a dual-function control panel. It can be used as a basic terminal block
for connecting a control unit and as an instrument panel with a direct read
facility, with displays giving a global view of your generating set's basic
parameters. Offers the following functions:
| - | Engine parameters: tachometer, working hours counter, coolant
temperature indicator, oil pressure indicator
| - | emergency stop button
| - | customer connection terminal block
| - | CE certified
BASIC GENERATING SET AND POWER PLANT CONTROL
The APM403 is a versatile control unit which allows operation in manual or
| APM403 | automatic mode
| - | Measurements : voltage and current
| - | kW/kWh/kVA power meters
| - | Standard specifications: Voltmeter, Frequency meter.
| - | Optional : Battery ammeter.
| - | J1939 CAN ECU engine control
| - | Alarms and faults: Oil pressure, Coolant temperature, Overspeed, Start-
up failure, alternator min/max, Emergency stop button.
| - | Engine parameters: Fuel level, hour counter, battery voltage.
| - | Optional (standard at 24V): Oil pressure, water temperature.
| - | Event log/ Management of the last 300 genset events.
| - | Mains and genset protection
| - | Clock management
| - | USB connections, USB Host and PC,
| - | Communications : RS485 INTERFACE
| - | ModBUS protocol /SNMP
| - | Optional : Ethernet, GPRS, remote control, 3G, 4G,
| - | Websupervisor, SMS, E-mails
ADVANCED POWER PLANT MANAGEMENT CONTROL
Dedicated to power plant management APM802 provides advanced control,
| APM802 | system monitoring, and system diagnostics for optimum performance and
compatibility
| - | Graphic display with touchscreen
| - | User language selectable
| - | Specially researched ergonomics
| - | High level of equipment availability
| - | USB and Ethernet ports
| - | Modbus protocol
| - | Making it easy to extend the installation
| - | Complies with the international standard IEC 61131-3
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – D550
50 Hz
STANDARD SCOPE OF SUPPLY
All our gensets are fitted with:
| - | Industrial water cooled DIESEL engine
| - | Electric starter & charge alternator
| - | Standard air filter
| - | Schneider or ABB electric circuit breaker, adapted to the short-circuit current of the generating
set
| - | Single bearing alternator IP 23 T° rise/ insulation to class H/H
| - | Welded steel base frame with 85% vibration attenuation mounts
| - | 4 lifting points on the chassis, lifting bar on the top included from 165 kVA ESP or optional
| - | highly durable QUALICOAT certified epoxy paint
| - | frame height optimized to allow it to be moved safely by forklift
| - | enclosure made of new high-quality European steel with enhanced corrosion resistance
| - | IP 64 locks, made from stainless materials
| - | enclosures and base frames tested and analyzed by the French Corrosion Institut
| - | 100% of tanks tested for permeability
| - | Personal protection ensured by protective grilles on hot and rotating parts
| - | Separate 9 dB(A) silencer
| - | Fuel tank welded inside the genset frame
| - | Retention bund included for gensets up to 110 kVA ESP
| - | Charged DC starting battery with electrolyte
| - | Emergency stop button on the outside
| - | Flexible fuel lines & lub oil drain cock
| - | Exhaust outlet with flexible and flanges
| - | User’s manual (1 copy)
| - | Packing under plastic film
| - | Delivered with oil and antifreeze liquid
CODES AND STANDARDS
| Engine-generators set is designed and manufactured in facilities certified to standards ISO9001:2015 & ISO14001:2015. The generator | sets
and
its components are prototype-tested, factory built and production tested and are in compliance with the relevant standards:
| - | Machinery Directive 2006/42/EC of May 17th 2006
| - | EMC Directive2014/30/UE
| - | Safety objectives set out in the Low Voltage Directive 2014/35/UE
| - | EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1
POWER RATINGS DEFINITION according to ISO8528-1 (2018-02 edition) and ISO-3046-1
Emergency Standby Power (ESP): The standby rating is applicable to varying loads for the duration of a power outage. There is no overload
capability for this rating. Average load factor per 24 hours of operation is <70%.
Prime Power (PRP): At varying load, the number of generator set operating hours is unlimited. A 10% overload capacity is available for one
hour within 12 hour of operation. Average load factor per 24 hours of operation is <70%.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
Industrial Diesel Generator Set – D550
50 Hz
TERMS OF USE
According to the standard, the nominal power assigned by the genset is given for 25°C Air Intlet Temperature, of a barometric pressure of 100
kPA (100 m A.S.L), and 30% relative humidity. For particular conditions in your installation, refer to the derating table.
WARRANTY INFORMATIONS
Standard Warranty Period:
| - | for Products in "back-up" service
| o | 30 months from the date the Product leaves the plant
| o | 24 months from the Product’s commissioning date
| o | 1,000 running hours
The warranty expires when one of the above conditions is met.
| - | for Products in “prime” or "continuous" service (continuous supply
| of | electricity,
| either | in
| the | absence
| of | any
| normal | electricity
grid
or to complement the grid),
| o | 18 months from the date the Product leaves the plant
| o | 12 months from the Product’s commissioning date
| o | 2,500 running hours
| The | warranty expires when one of the above conditions is met.
For more details regarding conditions of application and scope of the warranty please refer to our General “terms & conditions of sales”.
Reference Conditions: 25°C Air Inlet Temperature, 40°C Fuel Inlet Temperature, 100 kPa Barometric Pressure; 10.7 g/kg of dry air Humidity. Intake Restriction
set to maximum allowable limit for clean filter; Exhaust Back pressure set to maximum allowable limit.
Data was taken from a single engine test according to the test methods, fuel specification and reference conditions stated above and is subjected to
instrumentation and engine-to-engine variability. Test conducted with alternate test methods, instrumentation, fuel or reference conditions can yield
different results. Data and specifications subject to change without notice.
