URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE110GGF_V2.pdf?v=1774373464
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/gfe-100kva-diesel-generator-gfe110ggf

GFE GENERATOR SET
GFE110GGF
(Canopied)
| Engine | Alternator
Model
| GFE | GFE | GFE110GGF
| GFE124E | GFE124A
(Canopied)
| Power factor | Emissions
| 50Hz | 1500rpm | 3-Phase | Factor Φ = 0.8
N/A
| Ratings | Prime Power
| Standby Power | Rated
Fuel
| current | consumption
| Voltage | (PRP)
| (ESP) | Amps | @100% load
| (V) | kWe
| kVA | kWe
| kVA | (A)
L/h
| 400/230 | 80 | 100 | 99 | 124 | 163 | 28.3
| Ratings | All three phase generator sets are rated at 0.8 power factor. Diesel fuel.
All single-phase generator sets are rated at unity or 1.0 power factor.
| Prime | This rating is applicable for supplying continuous electrical power at variable load.
| output | There is no limitation to the annual hours of operation and this model can supply
10% overload power for 1 hour in 12 hours.
| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a
| output | utility power failure. No overload is permitted on these ratings.
The above ratings are in accordance with ISO8528-1 and ISO3046-1. Standard reference conditions: 25°C, 100m A.S.L.,
30% relative humidity.
Page 1
Engine
GFE124E
Units
| Manufacturer / Brand | GFE
| General | Frequency
| Hz | 50
| performance | Engine speed
| r/min | 1500
| Engine Type | Diesel
| Number of cylinders / arrangement | 4 cyl / vertical in-line
| Displacement | Litres | 4.3 L
| Aspiration | Turbocharged
| Combustion system | Direct injection
| Governor type | Electronic
| Bore / stroke | mm | 105 x 124
| Starter Motor / Charge Alternator (V | dc) | 24 V DC
| Engine power (gross) | kWm | Prime: 105 | Standby: 116
| Cooling system | Water cooled
| Rotation | Anti-clockwise viewed on flywheel
| Fuel | Fuel consumption at 110% Prime Power
| Litres/hour | 31.13
| system | Fuel consumption at 100% Prime Power
| Litres/hour | 28.3
| Fuel consumption at 75% Prime Power | Litres/hour | 21.23
| Fuel consumption at 50% Prime Power | Litres/hour | 14.15
| Standard fuel tank capacity | Litres | 250
| Air | Air inlet
Mounted air filter
| system | Air filter type
Dry
| Fuel and | Electronically governed
YES
| fuel system | In-Line "P" type pump
YES
| Ecoplus fuel filter | YES
| Oil | Total oil system capacity
| Litres | N/A
| system | Maximum sump capacity
| Litres | 13
| Wet sump with filler and dipstick | YES
| Spin-on oil filter | YES
| Cooling | Total system capacity
| system | - With radiator
| Litres | 6.8
| - Without radiator | Litres
N/A
| Thermostat operation range | °C | up to 40°C
| Maximum top tank temperature | °C
N/A
| Electric | Electrical system voltage
| V | 24
| system | Battery
Maintenance-free
| Connecting cables | Included
| Available | Battery charger
Included
| options | Engine water heater
Optional
| Battery isolator switch | Optional
Alternator
GFE124A
Units
| General | Manufacturer / brand
GFE
| data | Coupling / number of bearings
Flexible Disc / Single Bearing
| Phase / Poles | 3-Phase / 4-Pole
| Power factor | Cos Φ = 0.8
| AVR Regulation | Yes
| Voltage Regulation | ±1 %
| Insulation class | H
| Output | 100KVA Prime / 124KVA Standby
| Drip proof / Volts / Frequency | IP23 / 230/400 / 50Hz
| Excitation | Shunt
| Altitude | m | ≤1000
| Overspeed | min -1 | 2250
Page 2
| GFE | Controller Summary
| Controller model / | GFE
| Optional: | Optional:
| Standard: | Optional:
| (LCD Display) | GFE450 | GFE620 | GFE920 | GFE860/20
Controller photos
| Standard supply | ○
| ○ | ●
○
Viewable parameters
| Phase voltage | × | 3 | 3 | 3
| Current | Instrumentation
| ● | ●
●
| Frequency | ●
| ● | ●
●
| Active power | ○
| ● | ●
●
| Reactive power | ○
| ● | ●
●
| Apparent power | ×
| ● | ●
●
| Power factor | ○
| ● | ●
●
| Electric energy metering | ×
| ● | ●
●
Generator protection
| Abnormal voltage | ●
| ● | ●
●
| Overcurrent warning | ○
| ● | ●
●
| Overcurrent protection | ●
| ● | ●
●
| Over frequency protection | ●
| ● | ●
●
| Short circuit protection | MCCB
| / | ●
| MCCB | /
| ● | MCCB
| / | ●
| MCCB | /
●
Engine figure
| Oil pressure | ●
| ● | ●
●
| Water temperature | ●
| ● | ●
●
| Fuel meter / fuel sensor | ●/○
| ●/○ | ●/○
●/○
| Speed | ●
| ● | ●
●
| Battery voltage | ●
| ● | ●
●
| Elapsed time | ●
| ● | ●
●
Engine protection
| Low oil pressure warning | ×
| ● | ●
●
| Low oil pressure protection | ●
| ● | ●
●
| High temperature warning | ○
| ● | ●
●
| High temperature protection | ●
| ● | ●
●
| Overspeed warning | ×
| ● | ●
●
| Overspeed protection | ○
| ● | ●
●
| Alternator charger | ●
| ● | ●
●
Functions
| Remote start | ●
| ● | ●
●
| AMF (Auto Main Failure) | ●
| ● | ●
●
| Programmable input | ●
| ● | ●
●
| Programmable output | ●
| ● | ●
●
| Expand module | ×
| ○ | ○
○
| Communication function | ×
| × | RS232 / 484 | RS232
| / | 485
| Communication port | USB
| USB | RS232 / 484 | RS232
| / | 485
| CAN | ●
| ○ | ●
●
| Service indicate | ○
| ○ | ●
●
| Fault history | ●
| ● | ●
●
| Gen-gen synchronising | ×
| × | ×
●
| Gen-mains synchronising | (20)
| × | ×
| × | ●
| Remark: | ● Standard
| supply | ○
| Available | as
| optional | ×
| Not | available
Page 3
Enclosure / Canopy
| “Ensure a quieter life with our sound attenuation system.” | Sound-attenuated or open option
Manufacturer / Brand: GFE
| Features | Model: SC110
Extremely rugged and highly corrosion resistant construction
Unique appearance with high sound absorbing and thermal properties
Built-in fuel tank integrated into the skid-mount base
Excellent design and craftmanship
Full weatherproof enclosure, suitable for operations in harsh condictions
| Thermo-acoustic installation which can withstand fire, high temperature and severe | conditions
Residential exhaust muffler manufactured from galvanised steel
High quality polyester powder paint
| Designed on modular principles with interchangable components permitting on-site | repairs
Syncronised with the Generator set
| Easy commissioning and maintenance | *Image for reference only. Actual product will differ
| Control panel viewing window with lockable access door for quick, safe and easy | monitoring
Side doors allowing 180°opening for easy accessibility
Lifting point for easy mobility
Lube oil drain and radiator drain
Internally mounted exhaust silencers constructed to withstand rough conditions
Security and safety
Earth leakage protection
Secure and lockable access doors for fuel fill and battery
Fully guarded cooling fan and battery charging alternator
| Emergency stop push button mounted on the enclosure exterior for | urgent
| and | safe
shutdown
Efficient management of cooling air to avoid high water temperature
Transportability
Top access lifting points for crane lifting
Fork lift pockets for easy moveability
| Overall | dimensions,
| weight | and
noise
| Frame type | Dimensions
| Weight | Base tank
| Noise level | Noise level
| ( L x W x H ) mm | kg
| Litres | dB(A) at 7m (75%) | dB(A) at 7m (100%)
| Canopied | 2950x1130x1750
| TBC | 250 | 71.6 | 82
| Open | 2550x960x1875
| TBC | 350
| TBC | TBC
Page 4
| Automatic | Transfer Switch
A.T.S - 4 Poles
Manufacturer / Brand: GFE
Model: A200
GFE offers as an optional accessory, not only a changeover switch but also an integrated mains
detection and switch system for your 24 hour power protection. The system enables automatic
start-up and operation of the generating set in the event of a mains power failure, overvoltage or
loss of a mains automatic retransfer once it comes back.
System advantages
| Automatically transfer and re-transfer load from main power to gen-power | without
operator
intervention (both automatic and manual)
ATS Controller (AMF function), seamless integration with all GFE ATSs
ATS Current: 200A
Available in standard, bypass isolation and service-entrance configurations
Configurable in open, closed and programmed transition operating modes
| Designed to interface seamlessly with GFE generators and switchgear | *image for illustration purposes only, actual product may differ
Drip proof IP42 enclosure
Easy installation: wall-mounted and floor standing
Warranty
GFE distributors, dealers or authorized representatives have warranty providing the operator
performs a start-up within 24 months from the date of delivery and acceptance by the End User.
This warranty does not apply to malfunction caused by damages, unreasonable use, misuse, repair
or service by unauthorized persons, or normal wear and tear. Warranty is supplied strictly in
accordance with GFE's terms and conditions of sale and as per the warranty manual available on
request.
GFE Power Products Limited
| Unit 15A, Goodwood Road, Keytec 7 | Business
Park,
Pershore, Worcestershire WR10 2JL
United Kingdom
Phone: +44 (0)1386 335007
Email: sales@gfepowerproducts.com
www.gfepowerproducts.com
Page 5
