URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_4M06G55-5_Engine_Datasheet.pdf?v=1768983459
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/baudouin-50kva-diesel-generator-gfe55bsc

| Model : | 4M06G55/5
| Date : | 23/08/22
| PowerKit | Engine Datasheet
| Page : | 1 / 4
Ratings
| Gross | Engine Output
| Net Engine | Output
*
| RPM | PRP
| ESP | PRP
ESP
| kWm | BHP
| kWm | BHP
| kWm | BHP
| kWm | BHP
| 1500 | 48 | 64 | 53 | 71 | 46 | 62 | 51 | 69
1 kWm = 1,34102 BHP
* When the engine is used with a cooling system using an electrically driven fan, net engine output data may change and quoted figures should be used for reference only
Basic data
| Engine model | ............................................................................................ 4M06G55/5
| N° of Cylinders / Valves | ........................................................................................................4 / 8
| Cylinders arrangement | ..................................................................................................... In line
| Bore x Stroke (mm) | ...................................................................................................89 × 92
| Displacement (L) | .......................................................................................................... 2.3
| Thermodynamic Cycle | ....................................................................................... Diesel 4 stroke
| Mean Piston Speed (m/s) | .......................................................................................................... 4.6 | DPK-TDS-EN-4M06-0053-22-08-23 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
| BMEP @ ESP (Bar) | ...................................................................................................... 18.43
| Cooling System | ..............................................................Liquid (water + 50% antifreeze)
| Injection System | ......................................................................................................Direct
| Fuel System | ..................................................................High Pressure Common Rail
| Aspiration | ............................................................... Turbocharged and Aftercooled
| Compression ratio | ...................................................................................................17.5 : 1
| Flywheel housing | .....................................................................................................SAE 3
| Flywheel | ....................................................................................................... 11.5"
N° of teeth on flywheel ring gear .....................................................................................................128
| Inertia of flywheel (kg•m²) | ........................................................................................................ 0.47
| Inertia of crankshaft (kg•m²) | ...................................................................................................... 0.039
| Emission standard | ......................................................................................................... N/A
Overall Dimensions with radiator (Length x Width x Height) (mm) ............................. 1185 × 684 × 802
Engine dry weight without radiator and without radiator pipes (kg) ...............................................248.4
Engine dry weight with radiator and radiator pipes (kg) ...................................................................286
Engine wet weight with radiator (includes oil, coolant) (kg) .............................................................303
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 4M06G55/5
| Date : | 23/08/22
| PowerKit Engine Datasheet | Page : | 2 / 4
Air intake system
Air intake temperature rise (°C) ........................................................................................................≤ 5
Air intake restriction clean filter (mBar) ...........................................................................................≤ 35
Air intake restriction dirty filter (mBar) ............................................................................................≤ 60
Recommended air flow @ PRP (m³/min) .........................................................................................2.6
Recommended air flow @ ESP (m³/min) ........................................................................................2.73
Min. diameter of intake pipe (mm) .....................................................................................................50
Aftercooling system
| Aftercooler system type | ................................................................................................. Air to Air
Max. intake temperature @ 25°C ambient temperature (°C) .............................................................55
Max. difference between intake temperature and ambient temperature (°C) .....................................30
Max. intake pressure drop of aftercooler (mBar) ................................................................................80
Lubrication system
| Oil capacity Low / High (L) | ...................................................................................................6 / 7.35
Oil pressure in normal condition idle speed (Bar) .............................................................................≥ 1
Oil pressure in normal condition at 1500 Rpm @ PRP (Bar) ..........................................................2 - 5
| Lowest oil pressure alarm (shutdown) (Bar) ........................................................................................1 | DPK-TDS-EN-4M06-0053-22-08-23 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
| Max. oil temperature (°C) | ......................................................................................................... 115
Oil flow at 1500 Rpm (L/min) ...........................................................................................................22
Oil fuel consumption ratio based on engine fuel consumption data ...........................................≤ 0.4 %
Total system capacity (including filters) (L) .......................................................................................9.2
Heat balance test data (with ambient temperature 40 °C)
Total heat dissipation @ ESP (kJ/s) ...............................................................................................78.5
| - | Heat Rejection to Jacket Water @ ESP (kJ/s) ............................................................................28
| - | Heat Rejection to AfterCooler @ ESP (kJ/s) ..............................................................................3.9
| - | Radiated Heat to Ambient @ ESP (kJ/s) ...................................................................................6.6
| - | Heat Rejected to Exhaust @ ESP (kJ/s) .................................................................................40.0
Exhaust system
Max. exhaust back pressure (mBar) .................................................................................................75
Max. exhaust temperature before turbocharger (°C) .......................................................................700
Max. exhaust temperature after turbocharger (°C) ..........................................................................550
Exhaust flow @ PRP (m³/min) ........................................................................................................9.18
Exhaust flow @ ESP (m³/min) ........................................................................................................9.72
Min. diameter of exhaust pipe (mm) ..................................................................................................60
Max. bending moment of exhaust gas exit flange (Nm) .....................................................................10
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 4M06G55/5
| Date : | 23/08/22
| PowerKit Engine Datasheet | Page : | 3 / 4
Cooling system with standard radiator version 2020
System designed for ambient temperature up to (°C) ¹ ......................................................................50
| Radiator type | ............................................................................................. Mechanical
| Fan type | .................................................................................. Belt driven pusher
Min. inside diameter of coolant outlet pipe (mm) ...............................................................................32
Coolant capacity of radiator and pipes (L) ........................................................................................3.4
Coolant alarm (shutdown) temperature (°C) ....................................................................................105
Thermostat opening temperature / full open temperature (°C) ...................................................72 / 90
Max. additional restriction for external cooling circuit (Bar) .............................................................0.45
Coolant capacity of the engine (L) .......................................................................................................5
| Cooling fan airflow (m³/min) | ......................................................................................................... 102
| Fan absorbed power (kW) | ............................................................................................................. 1
Additional restriction (for reference) - Duct allowance (Pa) ................................................................50
Fuel system
| Governor | ....................................................................................................... ECU
Governor steady state speed stability at constant load (ISO 8528-5 Class G3)2 ..................≤ +/- 0.5 %
Max. restriction at fuel inlet (Bar) ......................................................................................................0.5
| Max. pressure at fuel inlet (Bar) .......................................................................................................1.3 | DPK-TDS-EN-4M06-0053-22-08-23 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
Max. fuel return restriction (Bar) .......................................................................................................0.5
Max. fuel inlet temperature (°C) ........................................................................................................50
| Fuel supply flow (L/hr) | ........................................................................................................ 60.5
Min. internal diameter of inlet pipe (mm) ...........................................................................................10
Min. internal diameter of return pipe (mm) ........................................................................................10
Electrical system
Electrical system voltage (negative to ground) (Vdc) .........................................................................12
| Starter power (kW) | .......................................................................................................... 3.8
| Battery charger current (A) | ........................................................................................................... 50
Battery charger absorbed power (kW) ..............................................................................................0,7
Max. electric resistance of starting circuit (Ω) ...............................................................................0.004
Min. sectional area of wire (mm²) ......................................................................................................50
Min. cold start temperature without auxiliary starting device (°C) 3.....................................................- 5
Min. cold start temperature with auxiliary starting device (°C) 3........................................................- 15
| ¹ | The indicated value is based on the AOT value of 50°C for an engine tested at 100% of the ESP Power, reflecting
temperature in an open condition, without an enclosure or container, without any airflow obstruction in the front of the
radiator, without air recirculation, with free exhaust gas exit and with the engine thermostatic valve in its full open condition,
without a closing plate present. The reference air restriction is equal to 50Pa. For the equivalent ATB (Air-to-Boil)
performance in a customer or project basis, please consult Baudouin Application Engineering.
| ² | This refers only to the frequency response of the engine and should not be confused with the performance class of the
Generator Set, which is subject to additional contributing factors such as alternator selection and control settings.
| ³ | Engines used in emergency standby application or applications that require immediate start under load, they must be
equipped with coolant heaters. Baudouin recommend heaters installation to be executed by providing constant coolant
circulation across all the engine components. Two heaters are required for V-type engines, one per each side.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
| Model : | 4M06G55/5
| Date : | 23/08/22
| PowerKit Engine Datasheet | Page : | 4 / 4
Noise
Diesel engine noise (Acoustic power level) (dB(A)) ......................................................................103.6
| Noise - upper side (dB(A)) | ........................................................................................................ 87.2
Noise - right side (view from flywheel) (dB(A)) ...............................................................................86.8
Noise - left side (view from flywheel) (dB(A)) ..................................................................................88.8
Noise – front (radiator) side (dB(A)) ...............................................................................................92.3
Noise – rear (flywheel) side (dB(A)) ...............................................................................................87.1
Notes :
| a) | Noise test made at 100% of the ESP power, at 1 mt. distance, on engine without radiator, without cooling fan and without silencer.
| b) | Noise test refers to GB/T 1859 norm : “Reciprocating internal combustion engines. Measurement of emitted airborne noise.
Engineering method and survey method”.
Fuel consumption
| Rating | gr/kWh
L/hr
| 100% ESP | 210.8 | 13.3
| 100% PRP | 208.3 | 11.9
| 75% PRP | 207.7 | 8.9
| 50% PRP | 210 | 6
| 25% PRP | 224 | 3.2
Fuel consumption tolerance 3 %
| Ratings definitions | DPK-TDS-EN-4M06-0053-22-08-23 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.
| Emergency Standby Power (ESP) | Prime Power (PRP)
| Emergency Standby Power is the maximum | Prime Power is the maximum power
| power available for a varying load for the duration | available for unlimited hours of usage in a
| of a main power network failure. The average | variable load application. The average load
| load factor over 24 hours of operation should not | factor should not exceed 70% of the engine’s
| exceed 70% of the engine’s ESP power rating. | PRP power rating during any 24 hour period.
| Typical operational hours of the engine is 200 | An overload capability of 10% is available,
| hours per year, with a maximum usage of 500 | however, this is limited to 1 hour within every
| hours per year. This includes an annual | 12 hour period.
maximum of 25 hours per year at the ESP power
rating. No overload capability is allowed. The
engine is not to be used for sustained utility
paralleling applications.
| 1) | All ratings are based on operating conditions under ISO 8528-1, ISO 3046, DIN6271. Performance tolerance of ±5%.
| 2) | Test conditions : 100 kPa, 25°C air inlet temperature, relative humidity of 30%, with fuel density 0.84 kg/L. Derating may be required
for conditions outside these; please contact the factory fordetails.
| 3) | Power output curves are based on the engine operating with fuel system, water pump and lubricating oil pump; not included are
battery charging alternator, fan and optional equipment.
Baudouin.com
Technoparc du Brégadan - 13260 Cassis / France – Tel. +33 488 688 500
