URL: https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S1L2-R1.pdf?v=1700235352
Accessed: 2026-11-03
From: https://www.gfepowerproducts.com/products/baudouin-50kva-diesel-generator-gfe55bsc

S1L2-R1 Winding 05 / 705
S1L2-R1 - Technical Data Sheet
Standards
STAMFORD industrial alternators meet the requirements of IEC EN 60034 and the relevant section of other
international standards such as BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100 and AS1359. Other
standards and certifications can be considered on request.
Quality Assurance
Alternators are manufactured using production procedures having a quality assurance level to BS EN ISO 9001.
Excitation and Voltage Regulators
Excitation System
| AVR Type | AVR Power
| AS540 | Self-Excited
| / | Aux
winding
| Voltage Regulation | ± 1%
| No Load Excitation Voltage (V) | 13 V
| Full Load Excitation Voltage (V) | 36 V
| Page 1 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
Electrical Data
| Insulation System | Class H
| Stator Winding | Double Layer Concentric
| Winding Pitch | Two Thirds
| Winding Leads | 4
| Winding Number | 05 / 705
| Number of Poles | 4
| IP Rating | IP23
| RFI Suppression | EN 61000-6-2 & EN 61000-6-4, refer to factory for others
| Waveform Distortion | NO | LOAD < 2% NON-DISTORTING BALANCED LINEAR LOAD
| < | 5.0%
| Short Circuit Ratio | 1/Xd
| Steady State X/R Ratio | 3.9
50 Hz
| Telephone Interference | THF<2%
| Voltage Series | 230 | 230
| Power Factor | 0.8 | 1.0
| kVA Base Rating (Class H) | 30 | 32.4
Saturated Values in Per Unit at Base Ratings and Voltages
| Xd Dir. Axis Synchronous | 0.994 | 1.074
| X'd Dir. Axis Transient | 0.123 | 0.133
| X''d Dir. Axis Subtransient | 0.102 | 0.110
| Xq Quad. Axis Reactance | 1.000 | 1.080
| X''q Quad. Axis Subtransient | 0.127 | 0.137
| XL Stator Leakage Reactance | 0.061 | 0.066
| X2 Negative Sequence Reactance | 0.167 | 0.180
| X0 Zero Sequence Reactance | 0.005 | 0.005
| Unsaturated Values in Per Unit at | Base
| Ratings | and
Voltages
| Xd Dir. Axis Synchronous | 1.360 | 1.469
| X'd Dir. Axis Transient | 0.141 | 0.153
| X''d Dir. Axis Subtransient | 0.119 | 0.129
| Xq Quad. Axis Reactance | 1.030 | 1.112
| X''q Quad. Axis Subtransient | 0.152 | 0.165
| XL Stator Leakage Reactance | 0.069 | 0.074
| X2 Negative Sequence Reactance | 0.200 | 0.216
| X0 Zero Sequence Reactance | 0.006 | 0.006
Time Constants (Seconds)
| T’d TRANSIENT TIME CONST. | 0.033
| T’’d SUB-TRANSTIME CONST. | 0.002
| T’do O.C. FIELD TIME CONST. | 0.204
| Ta ARMATURE TIME CONST. | 0.013
| Page 2 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
Resistances in Ohms (Ω) at 220C
| Stator Winding Resistance (Ra) | 0.067
| Ω | per phase series connected
| Rotor Winding Resistance (Rf) | 1.1 Ω
| Exciter Stator Winding Resistance | 14.5 Ω
| Exciter Rotor Winding Resistance | 0.205 Ω per phase
| Positive Sequence Resistance (R1) | 0.084 Ω
| Negative Sequence Resistance (R2) | 0.096 Ω
| Zero Sequence Resistance (R0) | 0.084 Ω
| Aux Winding Resistance (with | 2.61 Ω
winding 705 only)
Mechanical data
| Cooling Air | 0. 176 m³/sec (50Hz)
All alternator rotors are dynamically balanced to better than
| Shaft and Keys | BS6861: Part 1 Grade 2.5 for minimum vibration in operation.
| Bearing | Single Bearing
| Weight Complete Alternator | 199.65 kg
| Weight Wound Stator | 85.08 kg
| Weight Wound Rotor | 78.04 kg
| Moment of Inertia | 0.3544 kgm2
| Shipping weight in a Crate | 247 kg
| Packing Crate Size | 1050X570X960 mm
| Maximum Over Speed | 2250 RPM for two minutes
| Bearing Drive End | N/A
| Bearing Non-Drive End | Ball Bearing, 6306-2RS1
| Page 3 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
Single Phase Efficiency Curves
50Hz
| Page 4 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
Locked Rotor Motor Starting Curves
50Hz
| Transient | Voltage
| Dip | Scaling Factor
Transient Voltage Rise Scaling Factor
| PF | Factor
| < 0.5 | 1.00 | For voltage rise multiply voltage dip by 1.25
| 0.5 | 0.97
| 0.6 | 0.93
| 0.7 | 0.90
| 0.8 | 0.85
| 0.9 | 0.83
| 1.0 | 0.80
| Page 5 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 705
Short Circuit Decrement Curve
Note: Applicable only for Winding 705 ( Auxiliary winding).
Winding 05 (no Auxiliary winding) will not provide short circuit capability.
50Hz
Sustained Short Circuit = 392 Amps
| Page 6 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
Typical Alternator Operating Chart
230V/50Hz
| Page 7 | A055R779_RevC_07.07.2017
S1L2-R1 Winding 05 / 705
RATINGS AT 0.8/1.0 POWER FACTOR
| Class - Temp Rise | Standby - | 163/27°C
| Standby | - | 150/40°C
| Cont. H | - | 125/40°C
| Cont. F - | 105/40°C
| 50 | Series (V) | 230 | 230 | 230 | 230 | 230 | 230 | 230 | 230
| Hz | Power Factor | 0.8 | 1.0 | 0.8 | 1.0 | 0.8 | 1.0 | 0.8 | 1.0
| kVA | 33.0 | 35.6 | 32.0 | 34.6 | 30.0 | 32.4 | 27.3 | 29.5
| kW | 26.4 | 35.6 | 25.6 | 34.6 | 24.0 | 32.4 | 21.8 | 29.5
| Efficiency (%) | 81.7 | 85.9 | 82.1 | 86.1 | 82.9 | 86.8 | 83.7 | 87.5
| kW Input | 32.3 | 41.5 | 31.2 | 40.2 | 29.0 | 37.3 | 26.1 | 33.7
De-Rates
All values tabulated above are subject to the following reductions:
- 3% for every 500 meters by which the operating altitude exceeds 1000 meters above mean sea level
- 3% for every 5°C by which the operational ambient temperature exceeds 40°C
- For any other operating conditions impacting the cooling circuit please refer to applications
Note: Requirement for operating in an ambient exceeding 60°C and altitude exceeding 4000 meters must be
referred to applications.
Dimensional and Torsional Drawing
| For dimensional and torsional information please refer to the alternator General Arrangement | and rotor drawings
available on our website (http://stamford-avk.com/)
Note: Continuous development of our products means that the information contained in our data sheets can change
without notice, and specifications should always be confirmed with Cummins Generator Technologies prior to
purchase.
| Page 8 | A055R779_RevC_07.07.2017
Follow us @stamfordavk
Cummins Generator Technologies
View our videos at youtube.com/stamfordavk
news.stamford-avk.com
For Applications Support:
applications@cummins.com
For Customer Service:
service-engineers@stamford-avk.com
For General Enquiries:
info@cumminsgeneratortechnologies.com
Copyright 2016. Cummins Generator Technologies Ltd. All rights reserved.
Cummins and the Cummins logo are registered trade marks of Cummins Inc.
STAMFORD is a registered trade mark of Cummins Generator Technologies Ltd.
