URL: https://www.gfepowerproducts.com/products/gfe1650pso-perkins-diesel-generator-1500kva
Accessed: 2026-11-03

GFE1650PSO Perkins Diesel Generator - 1500kVA | GFE Power Products
Skip to content
+ 44 (0)1386 335007 | sales@gfepowerproducts.com
GFE Power Products
Open navigation menu
Home
New Diesel Generators
GFE Power Products Diesel Generators
GFE Diesel Generators Fitted With A Cummins Engine
GFE Baudouin Powered Diesel Generators
GFE Perkins PRO Powered Diesel Generators
GFE Perkins Powered Diesel Generators
GFE Doosan Powered Diesel Generators
All GFE Power Products Diesel Generators
OEM Diesel Generators
Cat® Diesel Generators
Kohler SDMO Diesel Generators
CPG Diesel Generators
Silent Diesel Generators
GFE Silent Generators
Caterpillar Silent Generators
GFE Baudouin Powered Silent Generators
Domestic Diesel Generators
6-66kVA Diesel Generators
Single Phase Diesel Generators
Diesel Generators by kVA
6-66kVA
10kVA Diesel Generators
15kVA Diesel Generators
20kVA Diesel Generators
30kVA Diesel Generators
40kVA Diesel Generators
50kVA Diesel Generators
60kVA Diesel Generators
67-235kVA
80kVA Diesel Generators
100kVA Diesel Generators
150kVA Diesel Generators
200kVA Diesel Generators
220kVA Diesel Generators
236-650kVA
250kVA Diesel Generators
300kVA Diesel Generators
350kVA Diesel Generators
400kVA Diesel Generators
500kVA Diesel Generators
600kVA Diesel Generators
650kVA Diesel Generators
651-1100kVA
700kVA Diesel Generators
750kVA Diesel Generators
800kVA Diesel Generators
900kVA Diesel Generators
1000kVA Diesel Generators
1101-2500kVA
1500kVA Diesel Generators
2000kVA Diesel Generators
2500kVA Diesel Generators
Product Range GFE Diesel Generators Fitted With A Cummins Engine
GFE Baudouin Powered Diesel Generators
GFE Perkins PRO Powered Diesel Generators
GFE Perkins Powered Diesel Generators
CAT Diesel Generators
Rehlko Diesel Generators
CPG Generators
Silent Generators
Generator Parts and Accessories
Parts and Accessories Fuel Tanks
Trailerised Generators
ATS Panels
Link Boxes
Indication Panels
View All Generator Parts and Accessories
About Current Stocklist
kVA Calculator
FAQs
Datasheets and Resources
News Videos
Images
Contact
Become a Dealer
Open account page
Partner Hub
Open search
Search
Close
Home
New Diesel Generators
Diesel Generators by kVA
Product Range
Parts and Accessories
About
News
Contact
Become a Dealer
Partner Hub
New Diesel Generators
GFE Power Products Diesel Generators
GFE Diesel Generators Fitted With A Cummins Engine GFE Baudouin Powered Diesel Generators GFE Perkins PRO Powered Diesel Generators GFE Perkins Powered Diesel Generators GFE Doosan Powered Diesel Generators All GFE Power Products Diesel Generators
OEM Diesel Generators
Cat® Diesel Generators Kohler SDMO Diesel Generators CPG Diesel Generators
Silent Diesel Generators
GFE Silent Generators Caterpillar Silent Generators GFE Baudouin Powered Silent Generators
Domestic Diesel Generators
6-66kVA Diesel Generators Single Phase Diesel Generators
Diesel Generators by kVA
6-66kVA
10kVA Diesel Generators 15kVA Diesel Generators 20kVA Diesel Generators 30kVA Diesel Generators 40kVA Diesel Generators 50kVA Diesel Generators 60kVA Diesel Generators
67-235kVA
80kVA Diesel Generators 100kVA Diesel Generators 150kVA Diesel Generators 200kVA Diesel Generators 220kVA Diesel Generators
236-650kVA
250kVA Diesel Generators 300kVA Diesel Generators 350kVA Diesel Generators 400kVA Diesel Generators 500kVA Diesel Generators 600kVA Diesel Generators 650kVA Diesel Generators
651-1100kVA
700kVA Diesel Generators 750kVA Diesel Generators 800kVA Diesel Generators 900kVA Diesel Generators 1000kVA Diesel Generators
1101-2500kVA
1500kVA Diesel Generators 2000kVA Diesel Generators 2500kVA Diesel Generators
Product Range
GFE Diesel Generators Fitted With A Cummins Engine
GFE Baudouin Powered Diesel Generators
GFE Perkins PRO Powered Diesel Generators
GFE Perkins Powered Diesel Generators
CAT Diesel Generators
Rehlko Diesel Generators
CPG Generators
Silent Generators
Generator Parts and Accessories
Parts and Accessories
Fuel Tanks
Trailerised Generators
ATS Panels
Link Boxes
Indication Panels
View All Generator Parts and Accessories
About
Current Stocklist
kVA Calculator
FAQs
Datasheets and Resources
News
Videos
Images
Zoom picture
Go to item 1
Go to item 2
GFE Perkins Powered
GFE1650PSO Perkins Diesel Generator - 1500kVA
Call Now
ENQUIRE
The GFE1650PSO is powered by a Perkins 4012-TAG2A engine, and includes a Stamford S7L1D-C41 alternator and a Deepsea control panel. The open set generator produces 1650kVA of standby power.
| Model reference | GFE1650PLO (Open)
| Engine | Perkins 4012-TAG2A
| Alternator | Stamford S7L1D-C41
| Control panel | Deepsea DSE7310/20
| Frequency | 50Hz
| Engine speed | 1500rpm
| Phase / Poles | 3-Phase / 4-Pole
Ratings
| | kWe | kVA
| Prime Power (PRP) | 1150 | 1500
| Emergency Standby Power (ESP) | 1250 | 1650
| Voltage | 400V
| Rated current | 2165.3 Amps
| Fuel consumption | @100% load L/h 306
Overall dimensions
| Frame type | Dimensions | Weight | Base tank @100% load
| | (L x W x H) mm | kg | Litres
| Open | 500 x 2250 x 2520 | 9830 |
Datasheets
| GFE1650PSO | Engine | |
| | | |
Share
Share
Unsure What Size Generator You Need?
Selecting the correct generator size starts with understanding your power requirements. Our kVA calculator allows you to calculate the kVA needed based on your power requirements, helping you choose a generator that fits your application.
try our kva calculator
GFE Power Products
We are a British leader in the supply and distribution of diesel, petrol and OEM manufactured generators. Through our extensive network and global supply chain we offer the world’s most renowned OEM brands at competitive prices. Our GFE Perkins Powered range combines best-in-class components to create the ultimate high-performance genset.
Access
Search
Partner Hub
Privacy Policy
Terms and Conditions
Used Generator Enquiries
Newsletter
Subscribe to receive updates and access exclusive deals
E-mail
Subscribe
Contact Us
Phone: +44 (0)1386 335007
Email: sales@gfepowerproducts.com
GFE Power Products Limited
Unit 15A, Goodwood Road,
Keytec 7 Business Park,
Pershore, Worcestershire
WR10 2JL United Kingdom
Disclaimer
GFE Power Products is an independent supplier and OEM Assembler of Diesel Generators which are powered by Cummins Engines and is not affiliated with or endorsed by Cummins Inc. Any trademarks are used for identification purposes only.
© 2026 - GFE Power Products
