URL: https://www.gillettegenerators.com/generators/portable/gpe-75eh-3/
Accessed: 2026-11-13

GPE-75EH-3 - Gillette Generators Ready When Readiness Matters /
574.264.9639
Dealer Login
Industrial/Commercial Generators Standby Commercial Standby Natural Gas Generators | 25 kW to 1 MW
Industrial Diesel
Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications
T4F-Stage 5 Prime Diesel Generators | Continuous Power Applications
Portable
Manuals Standby Manuals Commercial Gas Manuals
Industrial Diesel Perkins
John Deere
Volvo
Mitsubishi
Prime Natural Gas Manuals
Tier 4 Final Diesel Manuals
Company Job Postings
Take A Tour
Gallery
Case Studies
News & Resources
ASCO Specs 300 SERIES ATS INDUSTRIAL 2 & 3 POLE
300 SERIES ATS SERVICE ENTRANCE RATED 2 & 3 POLE
EPA Certs Diesel Model EPA Certificates
Dry Fuel EPA Certificates
Support
Contact
Portable / GPE-75EH-3
GPE-75EH-3
GPE-75EH-3
| GENERATOR MODEL | GPE-75EH
| MAX. KW @ 3 PH. | 6
| PRIME KW @ 3 PH. | 5.5
| PRIME AMPS @ 208 V. | 18
| PRIME AMPS @ 240 V. | 16
| PRIME AMPS @ 480 V. | 8
| GENERATOR REGULATION | 5 % VOLTAGE REGULATION ON SINGLE PHASE GEN-SETS.
| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING
| “KLEEN-POWER”™ | ELECTRICAL WAVEFORM DISTORTION IS LIMITED TO JUST 6 % ON ALL GEN- PRO GEN-SETS
| ENGINE MODEL (WARRANTY) | HONDA GX390 O.H.V. (3 YEARS)
| ENGINE START METHOD | 12VDC ELECTRIC & ROPE RECOIL
| ENGINE HP @ 3600 RPM | 13 HP
| ENGINE DISPLACEMENT | 1 CYLINDER, 23.7 CU. IN. (390 CC)
| ENGINE AIR CLEANER | HEAVY DUTY, LOW PROFILE, DUAL ELEMENT FILTERS
| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE
| ENGINE OIL SYSTEM | FORCED SPLASH
| LOW OIL PROTECTION | AUTOMATIC ENGINE SHUTDOWN PROTECTION AT LOW OIL LEVEL
| db(A) AT 7 METERS | 78
| 3/4 LOAD RUN TIME (HRS) | 8.4
| FUEL USE, GAL/LTR/HR | 0.95 / 3.56
| MOTOR START POWER | 2 1/2 HP, CODE G ELECTRIC MOTOR
| CRANE PICK-UP HOOK | OPTIONAL EQUIPMENT : CENTRAL PICK-UP ON TOP OF GEN-SET
| 2-WHEEL DOLLY KIT | OPTIONAL EQUIPMENT : COMPLETE WITH (2) HANDLES AND “NEVER GO FLAT” WHEELS
| MAINLINE CB | STANDARD 3 POLE MAG CIRCUIT BREAKER – 20A @ 208V & 240V & 10A @ 480V
| HOUR METER | RUN TIME HOURS, PLUS (3) MAINTENANCE ALERTS: 25 HOUR CHANGE OIL, 25 HOUR CHANGE OIL FILTER, 25 HOUR SERVICE AIR FILTER
| POWER TAKE OFF | POWER TAKE OFF 4 POSITION TERMINAL STRIP
| PROTECTIVE ROLL FRAME | RUGGED 1-1/4” ROUND ROLL FRAME, PROTECTING ENTIRE GEN-SET
| LENGTH, INCHES | 31
| WIDTH, INCHES | 25
| HEIGHT, INCHES | 27.5
| SHIP WEIGHT, LBS. | 277
| CU. FEET SHIP BOX | 20
Download Documents
Specifications
GPE-75EH-3 SPECIFICATIONS
2921 Thorne Drive Elkhart, IN 46514 / 574.264.9639 / Contact Us / Dealer Login
