URL: https://www.gillettegenerators.com/generators/portable/gpe-125eh/
Accessed: 2026-11-13

GPE-125EH - Gillette Generators Ready When Readiness Matters /
574.264.9639
Dealer Login
Industrial/Commercial Generators Standby Commercial Standby Natural Gas Generators | 25 kW to 1 MW
Industrial Diesel
Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications
T4F-Stage 5 Prime Diesel Generators | Continuous Power Applications
Portable
Manuals Standby Manuals Commercial Gas Manuals
Industrial Diesel Perkins
John Deere
Volvo
Mitsubishi
Prime Natural Gas Manuals
Tier 4 Final Diesel Manuals
Company Job Postings
Take A Tour
Gallery
Case Studies
News & Resources
ASCO Specs 300 SERIES ATS INDUSTRIAL 2 & 3 POLE
300 SERIES ATS SERVICE ENTRANCE RATED 2 & 3 POLE
EPA Certs Diesel Model EPA Certificates
Dry Fuel EPA Certificates
Support
Contact
Portable / GPE-125EH
GPE-125EH
GPE-125EH
| GENERATOR MODEL | GPE-125EH
| MAX. KW @ 1 PH. | 12.5
| PRIME KW @ 1 PH. | 11
| PRIME AMPS @ 120 V. | 92
| PRIME AMPS @ 240 V. | 46
| GENERATOR REGULATION | 5 % VOLTAGE REGULATION ON SINGLE PHASE GEN-SETS.
| FREQUENCY REGULATION | 5 %, (3 HERTZ) FREQUENCY REGULATION FROM NAME PLATE RATING
| “KLEEN-POWER”™ | ELECTRICAL WAVEFORM DISTORTION IS LIMITED TO JUST 6 % ON ALL GEN- PRO GEN-SETS
| ENGINE MODEL (WARRANTY) | HONDA GX630 V-TWIN O.H.V. (3 YEARS)
| ENGINE START METHOD | 12VDC ELECTRIC ONLY
| ENGINE HP @ 3600 RPM | 22 HP
| ENGINE DISPLACEMENT | 2 CYLINDER, 41.97 CU. IN. (688 CC)
| ENGINE AIR CLEANER | HEAVY DUTY, LOW PROFILE, DUAL ELEMENT FILTERS
| ENGINE FUEL TANK | 8 GAL. (30.2 L.) METAL FUEL TANK WITH GAUGE, TWIST-CAP, & SLOSH VALVE
| ENGINE OIL SYSTEM | FULL PRESSURE W/ SPIN ON OIL FILTER
| LOW OIL PROTECTION | AUTOMATIC ENGINE SHUTDOWN PROTECTION AT LOW OIL LEVEL
| db(A) AT 7 METERS | 86
| 3/4 LOAD RUN TIME (HRS) | 6.1
| FUEL USE, GAL/LTR/HR | 1.3 / 4.92
| MOTOR START POWER | 5 HP, CODE G ELECTRIC MOTOR
| CRANE PICK-UP HOOK | OPTIONAL EQUIPMENT : CENTRAL PICK-UP ON TOP OF GEN-SET
| 2-WHEEL DOLLY KIT | OPTIONAL EQUIPMENT : COMPLETE WITH (2) HANDLES AND “NEVER GO FLAT” WHEELS
| MAINLINE CB | 50 AMP, 2 POLE MAGNETIC MAIN LINE CIRCUIT BREAKER
| HOUR METER | RUN TIME HOURS, PLUS (3) MAINTENANCE ALERTS: 25 HOUR CHANGE OIL, 25 HOUR CHANGE OIL FILTER, 25 HOUR SERVICE AIR FILTER
| POWER RECEPTACLES | (4) NEMA 5-15R, (1) L5-30R 120 VOLTS, AND (1) 14-50R 240 VOLTS RECEPTACLES
| PROTECTIVE ROLL FRAME | RUGGED 1-1/4” ROUND ROLL FRAME, PROTECTING ENTIRE GEN-SET
| LENGTH, INCHES | 38
| WIDTH, INCHES | 26
| HEIGHT, INCHES | 28
| SHIP WEIGHT, LBS. | 370
| CU. FEET SHIP BOX | 20
Download Documents
Specifications
GPE-125EH SPECIFICATIONS
2921 Thorne Drive Elkhart, IN 46514 / 574.264.9639 / Contact Us / Dealer Login
