URL: https://www.gillettegenerators.com/generators/portable/evtd-65ek/
Accessed: 2026-11-13

EVTD-65EK - Gillette Generators Ready When Readiness Matters /
574.264.9639
Dealer Login
Industrial/Commercial Generators Standby Commercial Standby Natural Gas Generators | 25 kW to 1 MW
Industrial Diesel
Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications
T4F-Stage 5 Prime Diesel Generators | Continuous Power Applications
Portable
Manuals Standby Manuals Commercial Gas Manuals
Industrial Diesel Perkins
John Deere
Volvo
Mitsubishi
Prime Natural Gas Manuals
Tier 4 Final Diesel Manuals
Company Job Postings
Take A Tour
Gallery
Case Studies
News & Resources
ASCO Specs 300 SERIES ATS INDUSTRIAL 2 & 3 POLE
300 SERIES ATS SERVICE ENTRANCE RATED 2 & 3 POLE
EPA Certs Diesel Model EPA Certificates
Dry Fuel EPA Certificates
Support
Contact
Portable / EVTD-65EK
SONY DSC
SONY DSC
| GENERATOR MODEL | EVTD-65EK
| MAXIMUM KILOWATTS | 6.0
| PRIME KILOWATTS | 5.0
| PRIME AMPS 120 /240 V. | 40/20
| BRUSHLESS GEN./REG | 5 % VOLTAGE REGULATION FROM NAME PLATE RATING ON ALL POWER-PRO GEN-SETS
| FREQUENCY REG | 5% FREQUENCY REGULATION FROM NAMEPLATE RATING ON ALL “EV” SERIES SETS
| “KLEEN-POWER”™ | WAVEFORM DISTORTION IS LIMITED TO JUST 7 % ON ALL “EV” GEN-SETS
| ENGINE BRAND AND HP AT 3600 RPM. | KOHLER (KD440) 10 HP
| ENGINE START | ELECTRIC ONLY
| ENG. CU. CENTIMETERS | 440
| FULL PRESSURE OIL LUB. | YES
| SPIN-ON OIL FILTER | YES
| LOW OIL SHUTDOWN | STANDARD ENGINE SHUTDOWN PROTECTION FOR ALL “EV” SERIES SETS
| FUEL USE, GAL./HOUR | 0.52
| FUEL TANK | FUEL TANK IS REMOVED FROM STATIONARY SETS.
| CODE G ELECTRIC MOTOR START POWER IN HP RATING | 1 1/2 HP
| RECEPTACLE PANEL COMPONENTS | BLANK PANEL WITH NO RECEPTACLES. A LOAD TERMINAL STRIP IS INCLUDED FOR POWER TAKE-OFF, AND (2) 25 AMP PUSH BUTTON CIRCUIT BREAKERS.
| LENGTH, INCHES | 27
| WIDTH, INCHES. | 20
| HEIGHT, INCHES | 23
| NET WEIGHT, LBS. | 205
| SHIP WEIGHT, LBS. | 222
Download Documents
Specifications
EVTD-65EK SPECIFICATIONS
2921 Thorne Drive Elkhart, IN 46514 / 574.264.9639 / Contact Us / Dealer Login
